Decoded using lad2text, with display-only slice support from raw XML.
No decoder source file was changed.

Scrubber.xml NETWORK 7 -- C06a / F44 / 0007 D5 — latch cause: E-STOP
  #Cause_EStop := S NOT #EStopOK

Scrubber.xml NETWORK 8 -- C06a / F44 / 0007 D5 — latch cause: PSH-101
  #Cause_PSH := S NOT #PSH

Scrubber.xml NETWORK 9 -- C06a / F44 / 0007 D5 — latch cause: LSHH-103
  #Cause_LSHH := S NOT #LSHH

Scrubber.xml NETWORK 10 -- C06a / F44 / 0007 D5 — latch cause: power-up
  #Cause_PwrUp := S #FirstScan

Scrubber.xml NETWORK 11 -- C06a / F44 / 0007 D5 — first-out 1: E-STOP (only if none)
  IF (#FirstOut = 0) AND NOT #EStopOK THEN  MOVE  1  ->  #FirstOut

Scrubber.xml NETWORK 12 -- C06a / F44 / 0007 D5 — first-out 2: PSH-101 (only if none)
  IF (#FirstOut = 0) AND NOT #PSH THEN  MOVE  2  ->  #FirstOut

Scrubber.xml NETWORK 13 -- C06a / F44 / 0007 D5 — first-out 3: LSHH-103 (only if none)
  IF (#FirstOut = 0) AND NOT #LSHH THEN  MOVE  3  ->  #FirstOut

Scrubber.xml NETWORK 14 -- C06a / F44 / 0007 D5 — first-out 4: power-up (only if none)
  IF (#FirstOut = 0) AND #FirstScan THEN  MOVE  4  ->  #FirstOut

Scrubber.xml NETWORK 15 -- C06a / F44 / 0007 D5 — healthy RESET clears all causes and first-out last
  #Cause_EStop := R #ResetPulse AND #PSH AND #LSHH AND #EStopOK
  #Cause_PSH := R #ResetPulse AND #PSH AND #LSHH AND #EStopOK
  #Cause_LSHH := R #ResetPulse AND #PSH AND #LSHH AND #EStopOK
  #Cause_PwrUp := R #ResetPulse AND #PSH AND #LSHH AND #EStopOK
  IF #ResetPulse AND #PSH AND #LSHH AND #EStopOK THEN  MOVE  0  ->  #FirstOut

Burner.xml NETWORK 15 -- R-11 / D6 / 0007 — not Enabled: take all four parameters
  IF NOT #Enabled THEN  MOVE  #SP  ->  #SP_Act
  IF NOT #Enabled THEN  MOVE  #HYST  ->  #HYST_Act
  IF NOT #Enabled THEN  MOVE  #STG  ->  #STG_Act
  IF NOT #Enabled THEN  MOVE  #TStart  ->  #TStart_Act

Burner.xml NETWORK 16 -- R-11 / D6 / 0007 — not Active: take TStart
  IF NOT #Active THEN  MOVE  #TStart  ->  #TStart_Act

Burner.xml NETWORK 17 -- R-11 / D6 / 0007 — lower SP applies at once
  IF (#SP <= #SP_Act) THEN  MOVE  #SP  ->  #SP_Act

Burner.xml NETWORK 18 -- R-11 / D6 / 0007 — higher HYST applies at once
  IF (#HYST >= #HYST_Act) THEN  MOVE  #HYST  ->  #HYST_Act

Burner.xml NETWORK 19 -- R-11 / D6 / 0007 — higher STG (less 2nd stage) applies at once
  IF (#STG >= #STG_Act) THEN  MOVE  #STG  ->  #STG_Act

Burner.xml NETWORK 20 -- R-11 / D6 / 0007 — pending while any entry differs from its active copy
  #ParPending := ((#SP <> #SP_Act) OR (#HYST <> #HYST_Act) OR (#STG <> #STG_Act) OR (#TStart <> #TStart_Act))

HmiMap.xml NETWORK 1 -- C01 / 0007 H-05 — Common.x0: E-STOP active or not reset; clears: Release E-STOP and RESET
  "HmiAlm.Common.%X0" := "Sys.Alm_EStop"

HmiMap.xml NETWORK 2 -- C03 / C06a (PH proposal: cause memory) / 0007 H-05 — Common.x1: Scrubber trip: high pressure PSH-101; clears: RESET with all scrubber trip causes healthy
  "HmiAlm.Common.%X1" := "Scrubber_DB.Cause_PSH"

HmiMap.xml NETWORK 3 -- C05 / C06a (PH proposal: cause memory) / 0007 H-05 — Common.x2: Scrubber trip: high-high level LSHH-103; clears: RESET with all scrubber trip causes healthy
  "HmiAlm.Common.%X2" := "Scrubber_DB.Cause_LSHH"

HmiMap.xml NETWORK 4 -- S-01 / C06a (PH proposal) / 0007 H-05 — Common.x3: Scrubber held after power-up: RESET required; clears: RESET with all scrubber trip causes healthy
  "HmiAlm.Common.%X3" := "Scrubber_DB.Cause_PwrUp"

HmiMap.xml NETWORK 5 -- C04 (Client) / 0007 H-05 — Common.x4: Scrubber high level LSH-102; clears: Automatically when level returns
  "HmiAlm.Common.%X4" := "Scrubber_DB.Alm_LSH"

HmiMap.xml NETWORK 6 -- R-11 / 0007 H-05 — Common.x5: Setting rejected: out of range; clears: RESET; old value restored on rejection (existing Common latch)
  "HmiAlm.Common.%X5" := "Sys.Alm_ParRejected"

HmiMap.xml NETWORK 7 -- C01 / 0007 H-05 — BR01.x0: BR01 stopped by E-STOP: RESET + START; clears: RESET after fault causes clear; START to run
  "HmiAlm.BR01.%X0" := "BR01_DB.F_EStop"

HmiMap.xml NETWORK 8 -- C07d / 0007 H-05 — BR01.x1: BR01 thermocouple fault; clears: RESET after repair
  "HmiAlm.BR01.%X1" := "BR01_DB.F_TC"

HmiMap.xml NETWORK 9 -- C07e / 0007 H-05 — BR01.x2: BR01 burner lockout; clears: RESET after burner control box lockout cleared
  "HmiAlm.BR01.%X2" := "BR01_DB.F_Lockout"

HmiMap.xml NETWORK 10 -- C07f / 0007 H-05 — BR01.x3: BR01 failed to start; clears: RESET after fault causes clear
  "HmiAlm.BR01.%X3" := "BR01_DB.F_NoStart"

HmiMap.xml NETWORK 11 -- C07g / 0007 H-05 — BR01.x4: BR01 stopped by itself; clears: RESET after fault causes clear
  "HmiAlm.BR01.%X4" := "BR01_DB.F_RunLost"

HmiMap.xml NETWORK 12 -- R-09 / 0007 H-05 — BR01.x5: BR01 RUN without request; clears: RESET with RUN off and fault causes clear
  "HmiAlm.BR01.%X5" := "BR01_DB.F_RunWrong"

HmiMap.xml NETWORK 13 -- C07a (PH proposal: alarm; Client: permissive) / 0007 H-05 — BR01.x6: TK01 level low: burner held; clears: Automatically when level returns
  "HmiAlm.BR01.%X6" := NOT "BR01_DB.LevelOK"

HmiMap.xml NETWORK 14 -- C01 / 0007 H-05 — BR02.x0: BR02 stopped by E-STOP: RESET + START; clears: RESET after fault causes clear; START to run
  "HmiAlm.BR02.%X0" := "BR02_DB.F_EStop"

HmiMap.xml NETWORK 15 -- C08d / 0007 H-05 — BR02.x1: BR02 thermocouple fault; clears: RESET after repair
  "HmiAlm.BR02.%X1" := "BR02_DB.F_TC"

HmiMap.xml NETWORK 16 -- C08e / 0007 H-05 — BR02.x2: BR02 burner lockout; clears: RESET after burner control box lockout cleared
  "HmiAlm.BR02.%X2" := "BR02_DB.F_Lockout"

HmiMap.xml NETWORK 17 -- C08f / 0007 H-05 — BR02.x3: BR02 failed to start; clears: RESET after fault causes clear
  "HmiAlm.BR02.%X3" := "BR02_DB.F_NoStart"

HmiMap.xml NETWORK 18 -- C08g / 0007 H-05 — BR02.x4: BR02 stopped by itself; clears: RESET after fault causes clear
  "HmiAlm.BR02.%X4" := "BR02_DB.F_RunLost"

HmiMap.xml NETWORK 19 -- R-09 / 0007 H-05 — BR02.x5: BR02 RUN without request; clears: RESET with RUN off and fault causes clear
  "HmiAlm.BR02.%X5" := "BR02_DB.F_RunWrong"

HmiMap.xml NETWORK 20 -- C08a (PH proposal: alarm; Client: permissive) / 0007 H-05 — BR02.x6: TK02 level low: burner held; clears: Automatically when level returns
  "HmiAlm.BR02.%X6" := NOT "BR02_DB.LevelOK"

Main.xml NETWORK 6 -- 0007 / H-05 — HMI alarms (writes HmiAlm only)
  CALL FC "HmiMap"
