<?xml version="1.0" encoding="utf-8"?>
<Document>
  <Engineering version="V15.1" />
  <DocumentInfo>
    <Created>2026-11-11T11:05:29.6063831Z</Created>
    <ExportSetting>WithDefaults</ExportSetting>
    <InstalledProducts>
      <Product>
        <DisplayName>Totally Integrated Automation Portal</DisplayName>
        <DisplayVersion>V15.1</DisplayVersion>
      </Product>
      <OptionPackage>
        <DisplayName>TIA Portal Openness</DisplayName>
        <DisplayVersion>V15.1</DisplayVersion>
      </OptionPackage>
      <Product>
        <DisplayName>STEP 7 Professional</DisplayName>
        <DisplayVersion>V15.1</DisplayVersion>
      </Product>
      <Product>
        <DisplayName>WinCC Professional</DisplayName>
        <DisplayVersion>V15.1</DisplayVersion>
      </Product>
    </InstalledProducts>
  </DocumentInfo>
  <SW.Blocks.FB ID="0">
    <AttributeList>
      <AutoNumber>false</AutoNumber>
      <HeaderAuthor />
      <HeaderFamily />
      <HeaderName />
      <HeaderVersion>0.1</HeaderVersion>
      <Interface><Sections xmlns="http://www.siemens.com/automation/Openness/SW/Interface/v3">
  <Section Name="Input">
    <Member Name="Auto" Datatype="Bool" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">true</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">AUTO/MAN selector; 1 = AUTO</MultiLanguageText></Comment></Member>
    <Member Name="StartPB" Datatype="Bool" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">true</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">Burner START push button input</MultiLanguageText></Comment></Member>
    <Member Name="StopOK" Datatype="Bool" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">true</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">STOP NC circuit healthy/released</MultiLanguageText></Comment></Member>
    <Member Name="Reset" Datatype="Bool" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">true</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">One-scan RESET pulse from common logic</MultiLanguageText></Comment></Member>
    <Member Name="LevelOK" Datatype="Bool" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">true</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">Tank low-level input; 1 permits heating, 0 stops the heat request.</MultiLanguageText></Comment></Member>
    <Member Name="RunFb" Datatype="Bool" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">true</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">Burner control box RUN feedback</MultiLanguageText></Comment></Member>
    <Member Name="Lockout" Datatype="Bool" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">true</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">Burner lockout input; code treats 1 as lockout</MultiLanguageText></Comment></Member>
    <Member Name="Fuel" Datatype="Bool" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">true</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">BR02 fuel selector input; 1 selects diesel mode. BR01 input is fixed FALSE.</MultiLanguageText></Comment></Member>
    <Member Name="TeA" Datatype="Int" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">true</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">Raw thermocouple channel value in 0.1 degC</MultiLanguageText></Comment></Member>
    <Member Name="TeB" Datatype="Int" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">true</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">Raw thermocouple channel value in 0.1 degC</MultiLanguageText></Comment></Member>
  </Section>
  <Section Name="Output">
    <Member Name="HeatReq" Datatype="Bool" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">true</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">Request to certified burner box: TL / L</MultiLanguageText></Comment></Member>
    <Member Name="Stage2" Datatype="Bool" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">true</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">Second-stage request to burner box: TR / T2</MultiLanguageText></Comment></Member>
  </Section>
  <Section Name="InOut" />
  <Section Name="Static">
    <Member Name="StartEdge" Datatype="Bool" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">New START press pulse; start permission is checked later</MultiLanguageText></Comment></Member>
    <Member Name="StartMem" Datatype="Bool" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">START button state from the previous scan; used to detect a new press.</MultiLanguageText></Comment></Member>
    <Member Name="AutoChg" Datatype="Bool" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">AUTO/MAN selection changed</MultiLanguageText></Comment></Member>
    <Member Name="AutoMem" Datatype="Bool" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">Previous-scan AUTO/MAN selection</MultiLanguageText></Comment></Member>
    <Member Name="FuelChg" Datatype="Bool" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">Fuel selection changed</MultiLanguageText></Comment></Member>
    <Member Name="FuelMem" Datatype="Bool" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">Previous-scan fuel selection</MultiLanguageText></Comment></Member>
    <Member Name="TcOkA" Datatype="Bool" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">Channel is within configured valid raw range</MultiLanguageText></Comment></Member>
    <Member Name="TcOkB" Datatype="Bool" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">Channel is within configured valid raw range</MultiLanguageText></Comment></Member>
    <Member Name="TcOk" Datatype="Bool" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">Both thermocouple channels are valid</MultiLanguageText></Comment></Member>
    <Member Name="TcBad" Datatype="Bool" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">Temperature fault after the applicable startup delay</MultiLanguageText></Comment></Member>
    <Member Name="Demand" Datatype="Bool" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">AUTO demand memory with SP/HYST hysteresis</MultiLanguageText></Comment></Member>
    <Member Name="HeatNeed" Datatype="Bool" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">Temperature requires heat in the selected mode</MultiLanguageText></Comment></Member>
    <Member Name="ReadyToStart" Datatype="Bool" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">All start conditions are healthy; a heat request still needs START permission and temperature demand.</MultiLanguageText></Comment></Member>
    <Member Name="Pause24" Datatype="Bool" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">24-hour run pause; clears after RUN is off 60 s</MultiLanguageText></Comment></Member>
    <Member Name="RunWrong" Datatype="Bool" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">RUN persists without heat request for 30 s</MultiLanguageText></Comment></Member>
    <Member Name="NoStart" Datatype="Bool" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">RUN not received within configured start time</MultiLanguageText></Comment></Member>
    <Member Name="PwrUpDone" Datatype="Bool" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">Ten-second thermocouple-card startup window elapsed</MultiLanguageText></Comment></Member>
    <Member Name="InvalidTempTimerDone" Datatype="Bool" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">Invalid temperature has persisted for 10 seconds; startup fault logic uses this timer output.</MultiLanguageText></Comment></Member>
    <Member Name="AutoRestartTemp" Datatype="Int" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">AUTO restart threshold SP minus HYST, in 0.1 degC</MultiLanguageText></Comment></Member>
    <Member Name="SecondStageOnTemp" Datatype="Int" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">Second-stage ON threshold SP minus STG, in 0.1 degC</MultiLanguageText></Comment></Member>
    <Member Name="SecondStageOffTemp" Datatype="Int" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">Second-stage OFF threshold, in 0.1 degC</MultiLanguageText></Comment></Member>
    <Member Name="BurnerState" Datatype="Int" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">0 IDLE, 1 STARTING, 2 RUNNING, 3 FAULT</MultiLanguageText></Comment></Member>
    <Member Name="StartEnabled" Datatype="Bool" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">Saved accepted START permission; separate from RUN feedback</MultiLanguageText></Comment></Member>
    <Member Name="ControlTemp" Datatype="Int" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">Higher raw temperature reading, in 0.1 degC; use only when both channels are valid.</MultiLanguageText></Comment></Member>
    <Member Name="F_EStop" Datatype="Bool" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">Burner fault memory caused by E-STOP</MultiLanguageText></Comment></Member>
    <Member Name="F_TC" Datatype="Bool" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">Burner fault memory caused by invalid temperature</MultiLanguageText></Comment></Member>
    <Member Name="F_Lockout" Datatype="Bool" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">Saved burner fault from Lockout=1</MultiLanguageText></Comment></Member>
    <Member Name="F_NoStart" Datatype="Bool" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">Fault memory after RUN start timeout</MultiLanguageText></Comment></Member>
    <Member Name="F_RunLost" Datatype="Bool" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">Fault memory after RUN drops while running</MultiLanguageText></Comment></Member>
    <Member Name="F_RunWrong" Datatype="Bool" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">Fault memory for RUN without request</MultiLanguageText></Comment></Member>
    <Member Name="F_Scrubber" Datatype="Bool" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">Fault memory: scrubber trip stopped this burner</MultiLanguageText></Comment></Member>
    <Member Name="Use24h" Datatype="Bool" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">Enables the 24-hour continuous-request limit</MultiLanguageText></Comment></Member>
    <Member Name="T_PwrUp" Datatype="TON_TIME" Version="1.0" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">true</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">Thermocouple-card startup window timer</MultiLanguageText></Comment><Sections><Section Name="None"><Member Name="PT" Datatype="Time" /><Member Name="ET" Datatype="Time" /><Member Name="IN" Datatype="Bool" /><Member Name="Q" Datatype="Bool" /></Section></Sections></Member>
    <Member Name="T_TcBad" Datatype="TON_TIME" Version="1.0" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">true</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">Invalid-temperature persistence timer</MultiLanguageText></Comment><Sections><Section Name="None"><Member Name="PT" Datatype="Time" /><Member Name="ET" Datatype="Time" /><Member Name="IN" Datatype="Bool" /><Member Name="Q" Datatype="Bool" /></Section></Sections></Member>
    <Member Name="T_24h" Datatype="TON_TIME" Version="1.0" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">true</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">Continuous heat-request timer for 24-hour limit</MultiLanguageText></Comment><Sections><Section Name="None"><Member Name="PT" Datatype="Time" /><Member Name="ET" Datatype="Time" /><Member Name="IN" Datatype="Bool" /><Member Name="Q" Datatype="Bool" /></Section></Sections></Member>
    <Member Name="T_Pause" Datatype="TON_TIME" Version="1.0" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">true</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">RUN-off time required before daily pause clears</MultiLanguageText></Comment><Sections><Section Name="None"><Member Name="PT" Datatype="Time" /><Member Name="ET" Datatype="Time" /><Member Name="IN" Datatype="Bool" /><Member Name="Q" Datatype="Bool" /></Section></Sections></Member>
    <Member Name="T_RunOff" Datatype="TON_TIME" Version="1.0" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">true</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">RUN-without-request qualification timer</MultiLanguageText></Comment><Sections><Section Name="None"><Member Name="PT" Datatype="Time" /><Member Name="ET" Datatype="Time" /><Member Name="IN" Datatype="Bool" /><Member Name="Q" Datatype="Bool" /></Section></Sections></Member>
    <Member Name="T_Start" Datatype="TON_TIME" Version="1.0" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">true</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">Heat-request-to-RUN timer using Par.TStart_V</MultiLanguageText></Comment><Sections><Section Name="None"><Member Name="PT" Datatype="Time" /><Member Name="ET" Datatype="Time" /><Member Name="IN" Datatype="Bool" /><Member Name="Q" Datatype="Bool" /></Section></Sections></Member>
  </Section>
  <Section Name="Temp" />
  <Section Name="Constant" />
</Sections></Interface>
      <IsIECCheckEnabled>false</IsIECCheckEnabled>
      <IsRetainMemResEnabled>false</IsRetainMemResEnabled>
      <MemoryLayout>Optimized</MemoryLayout>
      <MemoryReserve>100</MemoryReserve>
      <Name>Burner</Name>
      <Number>1</Number>
      <ProgrammingLanguage>LAD</ProgrammingLanguage>
      <SetENOAutomatically>False</SetENOAutomatically>
      <UDABlockProperties />
      <UDAEnableTagReadback>false</UDAEnableTagReadback>
    </AttributeList>
    <ObjectList>
      <MultilingualText ID="1" CompositionName="Comment">
        <ObjectList>
          <MultilingualTextItem ID="2" CompositionName="Items">
            <AttributeList>
              <Culture>en-US</Culture>
              <Text>Tank heat and stage requests with burner RUN and lockout supervision. Flame safety belongs to the burner control box.</Text>
            </AttributeList>
          </MultilingualTextItem>
        </ObjectList>
      </MultilingualText>
      <SW.Blocks.CompileUnit ID="3" CompositionName="CompileUnits">
        <AttributeList>
          <NetworkSource><FlgNet xmlns="http://www.siemens.com/automation/Openness/SW/NetworkSource/FlgNet/v3">
  <Parts>
    <Access Scope="LocalVariable" UId="21">
      <Symbol>
        <Component Name="StartPB" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="22">
      <Symbol>
        <Component Name="StartMem" />
      </Symbol>
    </Access>
    <Access Scope="GlobalVariable" UId="23">
      <Symbol>
        <Component Name="Sys" />
        <Component Name="FirstScan" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="24">
      <Symbol>
        <Component Name="StopOK" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="25">
      <Symbol>
        <Component Name="StartEdge" />
      </Symbol>
    </Access>
    <Part Name="Contact" UId="26" />
    <Part Name="Contact" UId="27">
      <Negated Name="operand" />
    </Part>
    <Part Name="Contact" UId="28">
      <Negated Name="operand" />
    </Part>
    <Part Name="Contact" UId="29" />
    <Part Name="Coil" UId="30" />
  </Parts>
  <Wires>
    <Wire UId="31">
      <Powerrail />
      <NameCon UId="26" Name="in" />
    </Wire>
    <Wire UId="32">
      <IdentCon UId="21" />
      <NameCon UId="26" Name="operand" />
    </Wire>
    <Wire UId="33">
      <NameCon UId="26" Name="out" />
      <NameCon UId="27" Name="in" />
    </Wire>
    <Wire UId="34">
      <IdentCon UId="22" />
      <NameCon UId="27" Name="operand" />
    </Wire>
    <Wire UId="35">
      <NameCon UId="27" Name="out" />
      <NameCon UId="28" Name="in" />
    </Wire>
    <Wire UId="36">
      <IdentCon UId="23" />
      <NameCon UId="28" Name="operand" />
    </Wire>
    <Wire UId="37">
      <NameCon UId="28" Name="out" />
      <NameCon UId="29" Name="in" />
    </Wire>
    <Wire UId="38">
      <IdentCon UId="24" />
      <NameCon UId="29" Name="operand" />
    </Wire>
    <Wire UId="39">
      <NameCon UId="29" Name="out" />
      <NameCon UId="30" Name="in" />
    </Wire>
    <Wire UId="40">
      <IdentCon UId="25" />
      <NameCon UId="30" Name="operand" />
    </Wire>
  </Wires>
</FlgNet></NetworkSource>
          <ProgrammingLanguage>LAD</ProgrammingLanguage>
        </AttributeList>
        <ObjectList>
          <MultilingualText ID="4" CompositionName="Comment">
            <ObjectList>
              <MultilingualTextItem ID="5" CompositionName="Items">
                <AttributeList>
                  <Culture>en-US</Culture>
                  <Text>One-scan pulse on a new press; ignored on first scan or while STOP is pressed. Reference: R-05.</Text>
                </AttributeList>
              </MultilingualTextItem>
            </ObjectList>
          </MultilingualText>
          <MultilingualText ID="6" CompositionName="Title">
            <ObjectList>
              <MultilingualTextItem ID="7" CompositionName="Items">
                <AttributeList>
                  <Culture>en-US</Culture>
                  <Text>Detect a new START press</Text>
                </AttributeList>
              </MultilingualTextItem>
            </ObjectList>
          </MultilingualText>
        </ObjectList>
      </SW.Blocks.CompileUnit>
      <SW.Blocks.CompileUnit ID="8" CompositionName="CompileUnits">
        <AttributeList>
          <NetworkSource><FlgNet xmlns="http://www.siemens.com/automation/Openness/SW/NetworkSource/FlgNet/v3">
  <Parts>
    <Access Scope="LocalVariable" UId="21">
      <Symbol>
        <Component Name="StartPB" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="22">
      <Symbol>
        <Component Name="StartMem" />
      </Symbol>
    </Access>
    <Part Name="Contact" UId="23" />
    <Part Name="Coil" UId="24" />
  </Parts>
  <Wires>
    <Wire UId="25">
      <Powerrail />
      <NameCon UId="23" Name="in" />
    </Wire>
    <Wire UId="26">
      <IdentCon UId="21" />
      <NameCon UId="23" Name="operand" />
    </Wire>
    <Wire UId="27">
      <NameCon UId="23" Name="out" />
      <NameCon UId="24" Name="in" />
    </Wire>
    <Wire UId="28">
      <IdentCon UId="22" />
      <NameCon UId="24" Name="operand" />
    </Wire>
  </Wires>
</FlgNet></NetworkSource>
          <ProgrammingLanguage>LAD</ProgrammingLanguage>
        </AttributeList>
        <ObjectList>
          <MultilingualText ID="9" CompositionName="Comment">
            <ObjectList>
              <MultilingualTextItem ID="A" CompositionName="Items">
                <AttributeList>
                  <Culture>en-US</Culture>
                  <Text>Save the current button state for detecting a new press on the next scan. Reference: R-05.</Text>
                </AttributeList>
              </MultilingualTextItem>
            </ObjectList>
          </MultilingualText>
          <MultilingualText ID="B" CompositionName="Title">
            <ObjectList>
              <MultilingualTextItem ID="C" CompositionName="Items">
                <AttributeList>
                  <Culture>en-US</Culture>
                  <Text>Remember the START button state</Text>
                </AttributeList>
              </MultilingualTextItem>
            </ObjectList>
          </MultilingualText>
        </ObjectList>
      </SW.Blocks.CompileUnit>
      <SW.Blocks.CompileUnit ID="D" CompositionName="CompileUnits">
        <AttributeList>
          <NetworkSource><FlgNet xmlns="http://www.siemens.com/automation/Openness/SW/NetworkSource/FlgNet/v3">
  <Parts>
    <Access Scope="LocalVariable" UId="21">
      <Symbol>
        <Component Name="Auto" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="22">
      <Symbol>
        <Component Name="AutoMem" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="23">
      <Symbol>
        <Component Name="Auto" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="24">
      <Symbol>
        <Component Name="AutoMem" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="25">
      <Symbol>
        <Component Name="AutoChg" />
      </Symbol>
    </Access>
    <Part Name="Contact" UId="26" />
    <Part Name="Contact" UId="27">
      <Negated Name="operand" />
    </Part>
    <Part Name="Contact" UId="28">
      <Negated Name="operand" />
    </Part>
    <Part Name="Contact" UId="29" />
    <Part Name="O" UId="30">
      <TemplateValue Name="Card" Type="Cardinality">2</TemplateValue>
    </Part>
    <Part Name="Coil" UId="31" />
  </Parts>
  <Wires>
    <Wire UId="32">
      <Powerrail />
      <NameCon UId="26" Name="in" />
      <NameCon UId="28" Name="in" />
    </Wire>
    <Wire UId="33">
      <IdentCon UId="21" />
      <NameCon UId="26" Name="operand" />
    </Wire>
    <Wire UId="34">
      <NameCon UId="26" Name="out" />
      <NameCon UId="27" Name="in" />
    </Wire>
    <Wire UId="35">
      <IdentCon UId="22" />
      <NameCon UId="27" Name="operand" />
    </Wire>
    <Wire UId="36">
      <IdentCon UId="23" />
      <NameCon UId="28" Name="operand" />
    </Wire>
    <Wire UId="37">
      <NameCon UId="28" Name="out" />
      <NameCon UId="29" Name="in" />
    </Wire>
    <Wire UId="38">
      <IdentCon UId="24" />
      <NameCon UId="29" Name="operand" />
    </Wire>
    <Wire UId="39">
      <NameCon UId="27" Name="out" />
      <NameCon UId="30" Name="in1" />
    </Wire>
    <Wire UId="40">
      <NameCon UId="29" Name="out" />
      <NameCon UId="30" Name="in2" />
    </Wire>
    <Wire UId="41">
      <NameCon UId="30" Name="out" />
      <NameCon UId="31" Name="in" />
    </Wire>
    <Wire UId="42">
      <IdentCon UId="25" />
      <NameCon UId="31" Name="operand" />
    </Wire>
  </Wires>
</FlgNet></NetworkSource>
          <ProgrammingLanguage>LAD</ProgrammingLanguage>
        </AttributeList>
        <ObjectList>
          <MultilingualText ID="E" CompositionName="Comment">
            <ObjectList>
              <MultilingualTextItem ID="F" CompositionName="Items">
                <AttributeList>
                  <Culture>en-US</Culture>
                  <Text>Compare the selector with its previous state; either direction counts as a change. Reference: R-02.</Text>
                </AttributeList>
              </MultilingualTextItem>
            </ObjectList>
          </MultilingualText>
          <MultilingualText ID="10" CompositionName="Title">
            <ObjectList>
              <MultilingualTextItem ID="11" CompositionName="Items">
                <AttributeList>
                  <Culture>en-US</Culture>
                  <Text>Detect an AUTO/MAN change</Text>
                </AttributeList>
              </MultilingualTextItem>
            </ObjectList>
          </MultilingualText>
        </ObjectList>
      </SW.Blocks.CompileUnit>
      <SW.Blocks.CompileUnit ID="12" CompositionName="CompileUnits">
        <AttributeList>
          <NetworkSource><FlgNet xmlns="http://www.siemens.com/automation/Openness/SW/NetworkSource/FlgNet/v3">
  <Parts>
    <Access Scope="LocalVariable" UId="21">
      <Symbol>
        <Component Name="Auto" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="22">
      <Symbol>
        <Component Name="AutoMem" />
      </Symbol>
    </Access>
    <Part Name="Contact" UId="23" />
    <Part Name="Coil" UId="24" />
  </Parts>
  <Wires>
    <Wire UId="25">
      <Powerrail />
      <NameCon UId="23" Name="in" />
    </Wire>
    <Wire UId="26">
      <IdentCon UId="21" />
      <NameCon UId="23" Name="operand" />
    </Wire>
    <Wire UId="27">
      <NameCon UId="23" Name="out" />
      <NameCon UId="24" Name="in" />
    </Wire>
    <Wire UId="28">
      <IdentCon UId="22" />
      <NameCon UId="24" Name="operand" />
    </Wire>
  </Wires>
</FlgNet></NetworkSource>
          <ProgrammingLanguage>LAD</ProgrammingLanguage>
        </AttributeList>
        <ObjectList>
          <MultilingualText ID="13" CompositionName="Comment">
            <ObjectList>
              <MultilingualTextItem ID="14" CompositionName="Items">
                <AttributeList>
                  <Culture>en-US</Culture>
                  <Text>Save the selected mode for the next scan. Reference: R-02.</Text>
                </AttributeList>
              </MultilingualTextItem>
            </ObjectList>
          </MultilingualText>
          <MultilingualText ID="15" CompositionName="Title">
            <ObjectList>
              <MultilingualTextItem ID="16" CompositionName="Items">
                <AttributeList>
                  <Culture>en-US</Culture>
                  <Text>Remember the AUTO/MAN selector</Text>
                </AttributeList>
              </MultilingualTextItem>
            </ObjectList>
          </MultilingualText>
        </ObjectList>
      </SW.Blocks.CompileUnit>
      <SW.Blocks.CompileUnit ID="17" CompositionName="CompileUnits">
        <AttributeList>
          <NetworkSource><FlgNet xmlns="http://www.siemens.com/automation/Openness/SW/NetworkSource/FlgNet/v3">
  <Parts>
    <Access Scope="LocalVariable" UId="21">
      <Symbol>
        <Component Name="Fuel" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="22">
      <Symbol>
        <Component Name="FuelMem" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="23">
      <Symbol>
        <Component Name="Fuel" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="24">
      <Symbol>
        <Component Name="FuelMem" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="25">
      <Symbol>
        <Component Name="FuelChg" />
      </Symbol>
    </Access>
    <Part Name="Contact" UId="26" />
    <Part Name="Contact" UId="27">
      <Negated Name="operand" />
    </Part>
    <Part Name="Contact" UId="28">
      <Negated Name="operand" />
    </Part>
    <Part Name="Contact" UId="29" />
    <Part Name="O" UId="30">
      <TemplateValue Name="Card" Type="Cardinality">2</TemplateValue>
    </Part>
    <Part Name="Coil" UId="31" />
  </Parts>
  <Wires>
    <Wire UId="32">
      <Powerrail />
      <NameCon UId="26" Name="in" />
      <NameCon UId="28" Name="in" />
    </Wire>
    <Wire UId="33">
      <IdentCon UId="21" />
      <NameCon UId="26" Name="operand" />
    </Wire>
    <Wire UId="34">
      <NameCon UId="26" Name="out" />
      <NameCon UId="27" Name="in" />
    </Wire>
    <Wire UId="35">
      <IdentCon UId="22" />
      <NameCon UId="27" Name="operand" />
    </Wire>
    <Wire UId="36">
      <IdentCon UId="23" />
      <NameCon UId="28" Name="operand" />
    </Wire>
    <Wire UId="37">
      <NameCon UId="28" Name="out" />
      <NameCon UId="29" Name="in" />
    </Wire>
    <Wire UId="38">
      <IdentCon UId="24" />
      <NameCon UId="29" Name="operand" />
    </Wire>
    <Wire UId="39">
      <NameCon UId="27" Name="out" />
      <NameCon UId="30" Name="in1" />
    </Wire>
    <Wire UId="40">
      <NameCon UId="29" Name="out" />
      <NameCon UId="30" Name="in2" />
    </Wire>
    <Wire UId="41">
      <NameCon UId="30" Name="out" />
      <NameCon UId="31" Name="in" />
    </Wire>
    <Wire UId="42">
      <IdentCon UId="25" />
      <NameCon UId="31" Name="operand" />
    </Wire>
  </Wires>
</FlgNet></NetworkSource>
          <ProgrammingLanguage>LAD</ProgrammingLanguage>
        </AttributeList>
        <ObjectList>
          <MultilingualText ID="18" CompositionName="Comment">
            <ObjectList>
              <MultilingualTextItem ID="19" CompositionName="Items">
                <AttributeList>
                  <Culture>en-US</Culture>
                  <Text>Detect either change of the fuel input; BR01 has a fixed FALSE input. Reference: R-12.</Text>
                </AttributeList>
              </MultilingualTextItem>
            </ObjectList>
          </MultilingualText>
          <MultilingualText ID="1A" CompositionName="Title">
            <ObjectList>
              <MultilingualTextItem ID="1B" CompositionName="Items">
                <AttributeList>
                  <Culture>en-US</Culture>
                  <Text>Detect a fuel selector change</Text>
                </AttributeList>
              </MultilingualTextItem>
            </ObjectList>
          </MultilingualText>
        </ObjectList>
      </SW.Blocks.CompileUnit>
      <SW.Blocks.CompileUnit ID="1C" CompositionName="CompileUnits">
        <AttributeList>
          <NetworkSource><FlgNet xmlns="http://www.siemens.com/automation/Openness/SW/NetworkSource/FlgNet/v3">
  <Parts>
    <Access Scope="LocalVariable" UId="21">
      <Symbol>
        <Component Name="Fuel" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="22">
      <Symbol>
        <Component Name="FuelMem" />
      </Symbol>
    </Access>
    <Part Name="Contact" UId="23" />
    <Part Name="Coil" UId="24" />
  </Parts>
  <Wires>
    <Wire UId="25">
      <Powerrail />
      <NameCon UId="23" Name="in" />
    </Wire>
    <Wire UId="26">
      <IdentCon UId="21" />
      <NameCon UId="23" Name="operand" />
    </Wire>
    <Wire UId="27">
      <NameCon UId="23" Name="out" />
      <NameCon UId="24" Name="in" />
    </Wire>
    <Wire UId="28">
      <IdentCon UId="22" />
      <NameCon UId="24" Name="operand" />
    </Wire>
  </Wires>
</FlgNet></NetworkSource>
          <ProgrammingLanguage>LAD</ProgrammingLanguage>
        </AttributeList>
        <ObjectList>
          <MultilingualText ID="1D" CompositionName="Comment">
            <ObjectList>
              <MultilingualTextItem ID="1E" CompositionName="Items">
                <AttributeList>
                  <Culture>en-US</Culture>
                  <Text>Save the current fuel input for the next scan; this does not select fuel valves. Reference: R-12.</Text>
                </AttributeList>
              </MultilingualTextItem>
            </ObjectList>
          </MultilingualText>
          <MultilingualText ID="1F" CompositionName="Title">
            <ObjectList>
              <MultilingualTextItem ID="20" CompositionName="Items">
                <AttributeList>
                  <Culture>en-US</Culture>
                  <Text>Remember the fuel selector</Text>
                </AttributeList>
              </MultilingualTextItem>
            </ObjectList>
          </MultilingualText>
        </ObjectList>
      </SW.Blocks.CompileUnit>
      <SW.Blocks.CompileUnit ID="21" CompositionName="CompileUnits">
        <AttributeList>
          <NetworkSource><FlgNet xmlns="http://www.siemens.com/automation/Openness/SW/NetworkSource/FlgNet/v3">
  <Parts>
    <Access Scope="LocalVariable" UId="21">
      <Symbol>
        <Component Name="TeA" />
      </Symbol>
    </Access>
    <Access Scope="LiteralConstant" UId="22">
      <Constant>
        <ConstantType>Int</ConstantType>
        <ConstantValue>-200</ConstantValue>
      </Constant>
    </Access>
    <Access Scope="LocalVariable" UId="23">
      <Symbol>
        <Component Name="TeA" />
      </Symbol>
    </Access>
    <Access Scope="LiteralConstant" UId="24">
      <Constant>
        <ConstantType>Int</ConstantType>
        <ConstantValue>1500</ConstantValue>
      </Constant>
    </Access>
    <Access Scope="LocalVariable" UId="25">
      <Symbol>
        <Component Name="TcOkA" />
      </Symbol>
    </Access>
    <Part Name="Ge" UId="26">
      <TemplateValue Name="SrcType" Type="Type">Int</TemplateValue>
    </Part>
    <Part Name="Le" UId="27">
      <TemplateValue Name="SrcType" Type="Type">Int</TemplateValue>
    </Part>
    <Part Name="Coil" UId="28" />
  </Parts>
  <Wires>
    <Wire UId="29">
      <Powerrail />
      <NameCon UId="26" Name="pre" />
    </Wire>
    <Wire UId="30">
      <IdentCon UId="21" />
      <NameCon UId="26" Name="in1" />
    </Wire>
    <Wire UId="31">
      <IdentCon UId="22" />
      <NameCon UId="26" Name="in2" />
    </Wire>
    <Wire UId="32">
      <NameCon UId="26" Name="out" />
      <NameCon UId="27" Name="pre" />
    </Wire>
    <Wire UId="33">
      <IdentCon UId="23" />
      <NameCon UId="27" Name="in1" />
    </Wire>
    <Wire UId="34">
      <IdentCon UId="24" />
      <NameCon UId="27" Name="in2" />
    </Wire>
    <Wire UId="35">
      <NameCon UId="27" Name="out" />
      <NameCon UId="28" Name="in" />
    </Wire>
    <Wire UId="36">
      <IdentCon UId="25" />
      <NameCon UId="28" Name="operand" />
    </Wire>
  </Wires>
</FlgNet></NetworkSource>
          <ProgrammingLanguage>LAD</ProgrammingLanguage>
        </AttributeList>
        <ObjectList>
          <MultilingualText ID="22" CompositionName="Comment">
            <ObjectList>
              <MultilingualTextItem ID="23" CompositionName="Items">
                <AttributeList>
                  <Culture>en-US</Culture>
                  <Text>Reading must be -20.0 to 150.0 degC inclusive; raw values are tenths of a degree. Reference: C07d / C08d.</Text>
                </AttributeList>
              </MultilingualTextItem>
            </ObjectList>
          </MultilingualText>
          <MultilingualText ID="24" CompositionName="Title">
            <ObjectList>
              <MultilingualTextItem ID="25" CompositionName="Items">
                <AttributeList>
                  <Culture>en-US</Culture>
                  <Text>Check temperature sensor A</Text>
                </AttributeList>
              </MultilingualTextItem>
            </ObjectList>
          </MultilingualText>
        </ObjectList>
      </SW.Blocks.CompileUnit>
      <SW.Blocks.CompileUnit ID="26" CompositionName="CompileUnits">
        <AttributeList>
          <NetworkSource><FlgNet xmlns="http://www.siemens.com/automation/Openness/SW/NetworkSource/FlgNet/v3">
  <Parts>
    <Access Scope="LocalVariable" UId="21">
      <Symbol>
        <Component Name="TeB" />
      </Symbol>
    </Access>
    <Access Scope="LiteralConstant" UId="22">
      <Constant>
        <ConstantType>Int</ConstantType>
        <ConstantValue>-200</ConstantValue>
      </Constant>
    </Access>
    <Access Scope="LocalVariable" UId="23">
      <Symbol>
        <Component Name="TeB" />
      </Symbol>
    </Access>
    <Access Scope="LiteralConstant" UId="24">
      <Constant>
        <ConstantType>Int</ConstantType>
        <ConstantValue>1500</ConstantValue>
      </Constant>
    </Access>
    <Access Scope="LocalVariable" UId="25">
      <Symbol>
        <Component Name="TcOkB" />
      </Symbol>
    </Access>
    <Part Name="Ge" UId="26">
      <TemplateValue Name="SrcType" Type="Type">Int</TemplateValue>
    </Part>
    <Part Name="Le" UId="27">
      <TemplateValue Name="SrcType" Type="Type">Int</TemplateValue>
    </Part>
    <Part Name="Coil" UId="28" />
  </Parts>
  <Wires>
    <Wire UId="29">
      <Powerrail />
      <NameCon UId="26" Name="pre" />
    </Wire>
    <Wire UId="30">
      <IdentCon UId="21" />
      <NameCon UId="26" Name="in1" />
    </Wire>
    <Wire UId="31">
      <IdentCon UId="22" />
      <NameCon UId="26" Name="in2" />
    </Wire>
    <Wire UId="32">
      <NameCon UId="26" Name="out" />
      <NameCon UId="27" Name="pre" />
    </Wire>
    <Wire UId="33">
      <IdentCon UId="23" />
      <NameCon UId="27" Name="in1" />
    </Wire>
    <Wire UId="34">
      <IdentCon UId="24" />
      <NameCon UId="27" Name="in2" />
    </Wire>
    <Wire UId="35">
      <NameCon UId="27" Name="out" />
      <NameCon UId="28" Name="in" />
    </Wire>
    <Wire UId="36">
      <IdentCon UId="25" />
      <NameCon UId="28" Name="operand" />
    </Wire>
  </Wires>
</FlgNet></NetworkSource>
          <ProgrammingLanguage>LAD</ProgrammingLanguage>
        </AttributeList>
        <ObjectList>
          <MultilingualText ID="27" CompositionName="Comment">
            <ObjectList>
              <MultilingualTextItem ID="28" CompositionName="Items">
                <AttributeList>
                  <Culture>en-US</Culture>
                  <Text>Apply the same limits independently to sensor B; one valid sensor is not enough. Reference: C07d / C08d.</Text>
                </AttributeList>
              </MultilingualTextItem>
            </ObjectList>
          </MultilingualText>
          <MultilingualText ID="29" CompositionName="Title">
            <ObjectList>
              <MultilingualTextItem ID="2A" CompositionName="Items">
                <AttributeList>
                  <Culture>en-US</Culture>
                  <Text>Check temperature sensor B</Text>
                </AttributeList>
              </MultilingualTextItem>
            </ObjectList>
          </MultilingualText>
        </ObjectList>
      </SW.Blocks.CompileUnit>
      <SW.Blocks.CompileUnit ID="2B" CompositionName="CompileUnits">
        <AttributeList>
          <NetworkSource><FlgNet xmlns="http://www.siemens.com/automation/Openness/SW/NetworkSource/FlgNet/v3">
  <Parts>
    <Access Scope="LocalVariable" UId="21">
      <Symbol>
        <Component Name="TcOkA" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="22">
      <Symbol>
        <Component Name="TcOkB" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="23">
      <Symbol>
        <Component Name="TcOk" />
      </Symbol>
    </Access>
    <Part Name="Contact" UId="24" />
    <Part Name="Contact" UId="25" />
    <Part Name="Coil" UId="26" />
  </Parts>
  <Wires>
    <Wire UId="27">
      <Powerrail />
      <NameCon UId="24" Name="in" />
    </Wire>
    <Wire UId="28">
      <IdentCon UId="21" />
      <NameCon UId="24" Name="operand" />
    </Wire>
    <Wire UId="29">
      <NameCon UId="24" Name="out" />
      <NameCon UId="25" Name="in" />
    </Wire>
    <Wire UId="30">
      <IdentCon UId="22" />
      <NameCon UId="25" Name="operand" />
    </Wire>
    <Wire UId="31">
      <NameCon UId="25" Name="out" />
      <NameCon UId="26" Name="in" />
    </Wire>
    <Wire UId="32">
      <IdentCon UId="23" />
      <NameCon UId="26" Name="operand" />
    </Wire>
  </Wires>
</FlgNet></NetworkSource>
          <ProgrammingLanguage>LAD</ProgrammingLanguage>
        </AttributeList>
        <ObjectList>
          <MultilingualText ID="2C" CompositionName="Comment">
            <ObjectList>
              <MultilingualTextItem ID="2D" CompositionName="Items">
                <AttributeList>
                  <Culture>en-US</Culture>
                  <Text>Both checks must pass before heat is permitted. Reference: C07d / C08d.</Text>
                </AttributeList>
              </MultilingualTextItem>
            </ObjectList>
          </MultilingualText>
          <MultilingualText ID="2E" CompositionName="Title">
            <ObjectList>
              <MultilingualTextItem ID="2F" CompositionName="Items">
                <AttributeList>
                  <Culture>en-US</Culture>
                  <Text>Check that both temperatures are valid</Text>
                </AttributeList>
              </MultilingualTextItem>
            </ObjectList>
          </MultilingualText>
        </ObjectList>
      </SW.Blocks.CompileUnit>
      <SW.Blocks.CompileUnit ID="30" CompositionName="CompileUnits">
        <AttributeList>
          <NetworkSource><FlgNet xmlns="http://www.siemens.com/automation/Openness/SW/NetworkSource/FlgNet/v3">
  <Parts>
    <Access Scope="GlobalVariable" UId="21">
      <Symbol>
        <Component Name="Sys" />
        <Component Name="FirstScan" />
      </Symbol>
    </Access>
    <Access Scope="TypedConstant" UId="22">
      <Constant>
        <ConstantValue>T#10S</ConstantValue>
      </Constant>
    </Access>
    <Access Scope="LocalVariable" UId="23">
      <Symbol>
        <Component Name="PwrUpDone" />
      </Symbol>
    </Access>
    <Part Name="Contact" UId="24">
      <Negated Name="operand" />
    </Part>
    <Part Name="TON" Version="1.0" UId="25">
      <Instance Scope="LocalVariable" UId="26">
        <Component Name="T_PwrUp" />
      </Instance>
      <TemplateValue Name="time_type" Type="Type">Time</TemplateValue>
    </Part>
    <Part Name="Coil" UId="27" />
  </Parts>
  <Wires>
    <Wire UId="29">
      <Powerrail />
      <NameCon UId="24" Name="in" />
    </Wire>
    <Wire UId="30">
      <IdentCon UId="21" />
      <NameCon UId="24" Name="operand" />
    </Wire>
    <Wire UId="31">
      <NameCon UId="24" Name="out" />
      <NameCon UId="25" Name="IN" />
    </Wire>
    <Wire UId="32">
      <IdentCon UId="22" />
      <NameCon UId="25" Name="PT" />
    </Wire>
    <Wire UId="33">
      <NameCon UId="25" Name="ET" />
      <OpenCon UId="28" />
    </Wire>
    <Wire UId="34">
      <NameCon UId="25" Name="Q" />
      <NameCon UId="27" Name="in" />
    </Wire>
    <Wire UId="35">
      <IdentCon UId="23" />
      <NameCon UId="27" Name="operand" />
    </Wire>
  </Wires>
</FlgNet></NetworkSource>
          <ProgrammingLanguage>LAD</ProgrammingLanguage>
        </AttributeList>
        <ObjectList>
          <MultilingualText ID="31" CompositionName="Comment">
            <ObjectList>
              <MultilingualTextItem ID="32" CompositionName="Items">
                <AttributeList>
                  <Culture>en-US</Culture>
                  <Text>The startup window ends after 10 seconds; this bit alone does not confirm valid sensors. Reference: R-10.</Text>
                </AttributeList>
              </MultilingualTextItem>
            </ObjectList>
          </MultilingualText>
          <MultilingualText ID="33" CompositionName="Title">
            <ObjectList>
              <MultilingualTextItem ID="34" CompositionName="Items">
                <AttributeList>
                  <Culture>en-US</Culture>
                  <Text>Time the temperature startup window</Text>
                </AttributeList>
              </MultilingualTextItem>
            </ObjectList>
          </MultilingualText>
        </ObjectList>
      </SW.Blocks.CompileUnit>
      <SW.Blocks.CompileUnit ID="35" CompositionName="CompileUnits">
        <AttributeList>
          <NetworkSource><FlgNet xmlns="http://www.siemens.com/automation/Openness/SW/NetworkSource/FlgNet/v3">
  <Parts>
    <Access Scope="LocalVariable" UId="21">
      <Symbol>
        <Component Name="TcOk" />
      </Symbol>
    </Access>
    <Access Scope="TypedConstant" UId="22">
      <Constant>
        <ConstantValue>T#10S</ConstantValue>
      </Constant>
    </Access>
    <Access Scope="LocalVariable" UId="23">
      <Symbol>
        <Component Name="InvalidTempTimerDone" />
      </Symbol>
    </Access>
    <Part Name="Contact" UId="24">
      <Negated Name="operand" />
    </Part>
    <Part Name="TON" Version="1.0" UId="25">
      <Instance Scope="LocalVariable" UId="26">
        <Component Name="T_TcBad" />
      </Instance>
      <TemplateValue Name="time_type" Type="Type">Time</TemplateValue>
    </Part>
    <Part Name="Coil" UId="27" />
  </Parts>
  <Wires>
    <Wire UId="29">
      <Powerrail />
      <NameCon UId="24" Name="in" />
    </Wire>
    <Wire UId="30">
      <IdentCon UId="21" />
      <NameCon UId="24" Name="operand" />
    </Wire>
    <Wire UId="31">
      <NameCon UId="24" Name="out" />
      <NameCon UId="25" Name="IN" />
    </Wire>
    <Wire UId="32">
      <IdentCon UId="22" />
      <NameCon UId="25" Name="PT" />
    </Wire>
    <Wire UId="33">
      <NameCon UId="25" Name="ET" />
      <OpenCon UId="28" />
    </Wire>
    <Wire UId="34">
      <NameCon UId="25" Name="Q" />
      <NameCon UId="27" Name="in" />
    </Wire>
    <Wire UId="35">
      <IdentCon UId="23" />
      <NameCon UId="27" Name="operand" />
    </Wire>
  </Wires>
</FlgNet></NetworkSource>
          <ProgrammingLanguage>LAD</ProgrammingLanguage>
        </AttributeList>
        <ObjectList>
          <MultilingualText ID="36" CompositionName="Comment">
            <ObjectList>
              <MultilingualTextItem ID="37" CompositionName="Items">
                <AttributeList>
                  <Culture>en-US</Culture>
                  <Text>Timer runs while either temperature reading is invalid. Reference: C07d / C08d / R-10.</Text>
                </AttributeList>
              </MultilingualTextItem>
            </ObjectList>
          </MultilingualText>
          <MultilingualText ID="38" CompositionName="Title">
            <ObjectList>
              <MultilingualTextItem ID="39" CompositionName="Items">
                <AttributeList>
                  <Culture>en-US</Culture>
                  <Text>Time an invalid temperature reading</Text>
                </AttributeList>
              </MultilingualTextItem>
            </ObjectList>
          </MultilingualText>
        </ObjectList>
      </SW.Blocks.CompileUnit>
      <SW.Blocks.CompileUnit ID="3A" CompositionName="CompileUnits">
        <AttributeList>
          <NetworkSource><FlgNet xmlns="http://www.siemens.com/automation/Openness/SW/NetworkSource/FlgNet/v3">
  <Parts>
    <Access Scope="LocalVariable" UId="21">
      <Symbol>
        <Component Name="TcOk" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="22">
      <Symbol>
        <Component Name="PwrUpDone" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="23">
      <Symbol>
        <Component Name="InvalidTempTimerDone" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="24">
      <Symbol>
        <Component Name="TcBad" />
      </Symbol>
    </Access>
    <Part Name="Contact" UId="25">
      <Negated Name="operand" />
    </Part>
    <Part Name="Contact" UId="26" />
    <Part Name="Contact" UId="27" />
    <Part Name="O" UId="28">
      <TemplateValue Name="Card" Type="Cardinality">2</TemplateValue>
    </Part>
    <Part Name="Coil" UId="29" />
  </Parts>
  <Wires>
    <Wire UId="30">
      <Powerrail />
      <NameCon UId="25" Name="in" />
    </Wire>
    <Wire UId="31">
      <IdentCon UId="21" />
      <NameCon UId="25" Name="operand" />
    </Wire>
    <Wire UId="32">
      <NameCon UId="25" Name="out" />
      <NameCon UId="26" Name="in" />
      <NameCon UId="27" Name="in" />
    </Wire>
    <Wire UId="33">
      <IdentCon UId="22" />
      <NameCon UId="26" Name="operand" />
    </Wire>
    <Wire UId="34">
      <IdentCon UId="23" />
      <NameCon UId="27" Name="operand" />
    </Wire>
    <Wire UId="35">
      <NameCon UId="26" Name="out" />
      <NameCon UId="28" Name="in1" />
    </Wire>
    <Wire UId="36">
      <NameCon UId="27" Name="out" />
      <NameCon UId="28" Name="in2" />
    </Wire>
    <Wire UId="37">
      <NameCon UId="28" Name="out" />
      <NameCon UId="29" Name="in" />
    </Wire>
    <Wire UId="38">
      <IdentCon UId="24" />
      <NameCon UId="29" Name="operand" />
    </Wire>
  </Wires>
</FlgNet></NetworkSource>
          <ProgrammingLanguage>LAD</ProgrammingLanguage>
        </AttributeList>
        <ObjectList>
          <MultilingualText ID="3B" CompositionName="Comment">
            <ObjectList>
              <MultilingualTextItem ID="3C" CompositionName="Items">
                <AttributeList>
                  <Culture>en-US</Culture>
                  <Text>After the startup window, an invalid reading faults immediately; startup invalidity also faults after 10 seconds. Reference: C07d / C08d / R-10.</Text>
                </AttributeList>
              </MultilingualTextItem>
            </ObjectList>
          </MultilingualText>
          <MultilingualText ID="3D" CompositionName="Title">
            <ObjectList>
              <MultilingualTextItem ID="3E" CompositionName="Items">
                <AttributeList>
                  <Culture>en-US</Culture>
                  <Text>Raise a temperature fault</Text>
                </AttributeList>
              </MultilingualTextItem>
            </ObjectList>
          </MultilingualText>
        </ObjectList>
      </SW.Blocks.CompileUnit>
      <SW.Blocks.CompileUnit ID="3F" CompositionName="CompileUnits">
        <AttributeList>
          <NetworkSource><FlgNet xmlns="http://www.siemens.com/automation/Openness/SW/NetworkSource/FlgNet/v3">
  <Parts>
    <Access Scope="LocalVariable" UId="21">
      <Symbol>
        <Component Name="TeA" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="22">
      <Symbol>
        <Component Name="TeB" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="23">
      <Symbol>
        <Component Name="TeA" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="24">
      <Symbol>
        <Component Name="ControlTemp" />
      </Symbol>
    </Access>
    <Part Name="Ge" UId="25">
      <TemplateValue Name="SrcType" Type="Type">Int</TemplateValue>
    </Part>
    <Part Name="Move" UId="26" DisabledENO="false">
      <TemplateValue Name="Card" Type="Cardinality">1</TemplateValue>
    </Part>
  </Parts>
  <Wires>
    <Wire UId="27">
      <Powerrail />
      <NameCon UId="25" Name="pre" />
    </Wire>
    <Wire UId="28">
      <IdentCon UId="21" />
      <NameCon UId="25" Name="in1" />
    </Wire>
    <Wire UId="29">
      <IdentCon UId="22" />
      <NameCon UId="25" Name="in2" />
    </Wire>
    <Wire UId="30">
      <NameCon UId="25" Name="out" />
      <NameCon UId="26" Name="en" />
    </Wire>
    <Wire UId="31">
      <IdentCon UId="23" />
      <NameCon UId="26" Name="in" />
    </Wire>
    <Wire UId="32">
      <NameCon UId="26" Name="out1" />
      <IdentCon UId="24" />
    </Wire>
  </Wires>
</FlgNet></NetworkSource>
          <ProgrammingLanguage>LAD</ProgrammingLanguage>
        </AttributeList>
        <ObjectList>
          <MultilingualText ID="40" CompositionName="Comment">
            <ObjectList>
              <MultilingualTextItem ID="41" CompositionName="Items">
                <AttributeList>
                  <Culture>en-US</Culture>
                  <Text>Copy A when A is at least B; heat permission is checked separately. Reference: C07b / C08b.</Text>
                </AttributeList>
              </MultilingualTextItem>
            </ObjectList>
          </MultilingualText>
          <MultilingualText ID="42" CompositionName="Title">
            <ObjectList>
              <MultilingualTextItem ID="43" CompositionName="Items">
                <AttributeList>
                  <Culture>en-US</Culture>
                  <Text>Use sensor A as the higher temperature</Text>
                </AttributeList>
              </MultilingualTextItem>
            </ObjectList>
          </MultilingualText>
        </ObjectList>
      </SW.Blocks.CompileUnit>
      <SW.Blocks.CompileUnit ID="44" CompositionName="CompileUnits">
        <AttributeList>
          <NetworkSource><FlgNet xmlns="http://www.siemens.com/automation/Openness/SW/NetworkSource/FlgNet/v3">
  <Parts>
    <Access Scope="LocalVariable" UId="21">
      <Symbol>
        <Component Name="TeA" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="22">
      <Symbol>
        <Component Name="TeB" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="23">
      <Symbol>
        <Component Name="TeB" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="24">
      <Symbol>
        <Component Name="ControlTemp" />
      </Symbol>
    </Access>
    <Part Name="Lt" UId="25">
      <TemplateValue Name="SrcType" Type="Type">Int</TemplateValue>
    </Part>
    <Part Name="Move" UId="26" DisabledENO="false">
      <TemplateValue Name="Card" Type="Cardinality">1</TemplateValue>
    </Part>
  </Parts>
  <Wires>
    <Wire UId="27">
      <Powerrail />
      <NameCon UId="25" Name="pre" />
    </Wire>
    <Wire UId="28">
      <IdentCon UId="21" />
      <NameCon UId="25" Name="in1" />
    </Wire>
    <Wire UId="29">
      <IdentCon UId="22" />
      <NameCon UId="25" Name="in2" />
    </Wire>
    <Wire UId="30">
      <NameCon UId="25" Name="out" />
      <NameCon UId="26" Name="en" />
    </Wire>
    <Wire UId="31">
      <IdentCon UId="23" />
      <NameCon UId="26" Name="in" />
    </Wire>
    <Wire UId="32">
      <NameCon UId="26" Name="out1" />
      <IdentCon UId="24" />
    </Wire>
  </Wires>
</FlgNet></NetworkSource>
          <ProgrammingLanguage>LAD</ProgrammingLanguage>
        </AttributeList>
        <ObjectList>
          <MultilingualText ID="45" CompositionName="Comment">
            <ObjectList>
              <MultilingualTextItem ID="46" CompositionName="Items">
                <AttributeList>
                  <Culture>en-US</Culture>
                  <Text>Copy B when it exceeds A; this is the control temperature, not a new physical sensor. Reference: C07b / C08b.</Text>
                </AttributeList>
              </MultilingualTextItem>
            </ObjectList>
          </MultilingualText>
          <MultilingualText ID="47" CompositionName="Title">
            <ObjectList>
              <MultilingualTextItem ID="48" CompositionName="Items">
                <AttributeList>
                  <Culture>en-US</Culture>
                  <Text>Use sensor B as the higher temperature</Text>
                </AttributeList>
              </MultilingualTextItem>
            </ObjectList>
          </MultilingualText>
        </ObjectList>
      </SW.Blocks.CompileUnit>
      <SW.Blocks.CompileUnit ID="49" CompositionName="CompileUnits">
        <AttributeList>
          <NetworkSource><FlgNet xmlns="http://www.siemens.com/automation/Openness/SW/NetworkSource/FlgNet/v3">
  <Parts>
    <Access Scope="GlobalVariable" UId="21">
      <Symbol>
        <Component Name="Par" />
        <Component Name="SP_V" />
      </Symbol>
    </Access>
    <Access Scope="GlobalVariable" UId="22">
      <Symbol>
        <Component Name="Par" />
        <Component Name="HYST_V" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="23">
      <Symbol>
        <Component Name="AutoRestartTemp" />
      </Symbol>
    </Access>
    <Access Scope="GlobalVariable" UId="24">
      <Symbol>
        <Component Name="Par" />
        <Component Name="SP_V" />
      </Symbol>
    </Access>
    <Access Scope="GlobalVariable" UId="25">
      <Symbol>
        <Component Name="Par" />
        <Component Name="STG_V" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="26">
      <Symbol>
        <Component Name="SecondStageOnTemp" />
      </Symbol>
    </Access>
    <Part Name="Sub" UId="27" DisabledENO="false">
      <TemplateValue Name="SrcType" Type="Type">Int</TemplateValue>
    </Part>
    <Part Name="Sub" UId="28" DisabledENO="false">
      <TemplateValue Name="SrcType" Type="Type">Int</TemplateValue>
    </Part>
  </Parts>
  <Wires>
    <Wire UId="29">
      <Powerrail />
      <NameCon UId="27" Name="en" />
      <NameCon UId="28" Name="en" />
    </Wire>
    <Wire UId="30">
      <IdentCon UId="21" />
      <NameCon UId="27" Name="in1" />
    </Wire>
    <Wire UId="31">
      <IdentCon UId="22" />
      <NameCon UId="27" Name="in2" />
    </Wire>
    <Wire UId="32">
      <NameCon UId="27" Name="out" />
      <IdentCon UId="23" />
    </Wire>
    <Wire UId="33">
      <IdentCon UId="24" />
      <NameCon UId="28" Name="in1" />
    </Wire>
    <Wire UId="34">
      <IdentCon UId="25" />
      <NameCon UId="28" Name="in2" />
    </Wire>
    <Wire UId="35">
      <NameCon UId="28" Name="out" />
      <IdentCon UId="26" />
    </Wire>
  </Wires>
</FlgNet></NetworkSource>
          <ProgrammingLanguage>LAD</ProgrammingLanguage>
        </AttributeList>
        <ObjectList>
          <MultilingualText ID="4A" CompositionName="Comment">
            <ObjectList>
              <MultilingualTextItem ID="4B" CompositionName="Items">
                <AttributeList>
                  <Culture>en-US</Culture>
                  <Text>Restart limit = stop setting - restart difference. Stage 2 ON limit = stop setting - stage 2 offset. Reference: C07b / C08b / C07c / C08c.</Text>
                </AttributeList>
              </MultilingualTextItem>
            </ObjectList>
          </MultilingualText>
          <MultilingualText ID="4C" CompositionName="Title">
            <ObjectList>
              <MultilingualTextItem ID="4D" CompositionName="Items">
                <AttributeList>
                  <Culture>en-US</Culture>
                  <Text>Calculate the restart and stage 2 limits</Text>
                </AttributeList>
              </MultilingualTextItem>
            </ObjectList>
          </MultilingualText>
        </ObjectList>
      </SW.Blocks.CompileUnit>
      <SW.Blocks.CompileUnit ID="4E" CompositionName="CompileUnits">
        <AttributeList>
          <NetworkSource><FlgNet xmlns="http://www.siemens.com/automation/Openness/SW/NetworkSource/FlgNet/v3">
  <Parts>
    <Access Scope="LocalVariable" UId="21">
      <Symbol>
        <Component Name="SecondStageOnTemp" />
      </Symbol>
    </Access>
    <Access Scope="LiteralConstant" UId="22">
      <Constant>
        <ConstantType>Int</ConstantType>
        <ConstantValue>20</ConstantValue>
      </Constant>
    </Access>
    <Access Scope="LocalVariable" UId="23">
      <Symbol>
        <Component Name="SecondStageOffTemp" />
      </Symbol>
    </Access>
    <Part Name="Add" UId="24" DisabledENO="false">
      <TemplateValue Name="Card" Type="Cardinality">2</TemplateValue>
      <TemplateValue Name="SrcType" Type="Type">Int</TemplateValue>
    </Part>
  </Parts>
  <Wires>
    <Wire UId="25">
      <Powerrail />
      <NameCon UId="24" Name="en" />
    </Wire>
    <Wire UId="26">
      <IdentCon UId="21" />
      <NameCon UId="24" Name="in1" />
    </Wire>
    <Wire UId="27">
      <IdentCon UId="22" />
      <NameCon UId="24" Name="in2" />
    </Wire>
    <Wire UId="28">
      <NameCon UId="24" Name="out" />
      <IdentCon UId="23" />
    </Wire>
  </Wires>
</FlgNet></NetworkSource>
          <ProgrammingLanguage>LAD</ProgrammingLanguage>
        </AttributeList>
        <ObjectList>
          <MultilingualText ID="4F" CompositionName="Comment">
            <ObjectList>
              <MultilingualTextItem ID="50" CompositionName="Items">
                <AttributeList>
                  <Culture>en-US</Culture>
                  <Text>Stage 2 OFF limit = its ON limit + 2.0 degC; raw addition is 20. Reference: C07c / C08c.</Text>
                </AttributeList>
              </MultilingualTextItem>
            </ObjectList>
          </MultilingualText>
          <MultilingualText ID="51" CompositionName="Title">
            <ObjectList>
              <MultilingualTextItem ID="52" CompositionName="Items">
                <AttributeList>
                  <Culture>en-US</Culture>
                  <Text>Calculate the stage 2 OFF limit</Text>
                </AttributeList>
              </MultilingualTextItem>
            </ObjectList>
          </MultilingualText>
        </ObjectList>
      </SW.Blocks.CompileUnit>
      <SW.Blocks.CompileUnit ID="53" CompositionName="CompileUnits">
        <AttributeList>
          <NetworkSource><FlgNet xmlns="http://www.siemens.com/automation/Openness/SW/NetworkSource/FlgNet/v3">
  <Parts>
    <Access Scope="LocalVariable" UId="21">
      <Symbol>
        <Component Name="ControlTemp" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="22">
      <Symbol>
        <Component Name="AutoRestartTemp" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="23">
      <Symbol>
        <Component Name="Demand" />
      </Symbol>
    </Access>
    <Part Name="Le" UId="24">
      <TemplateValue Name="SrcType" Type="Type">Int</TemplateValue>
    </Part>
    <Part Name="SCoil" UId="25" />
  </Parts>
  <Wires>
    <Wire UId="26">
      <Powerrail />
      <NameCon UId="24" Name="pre" />
    </Wire>
    <Wire UId="27">
      <IdentCon UId="21" />
      <NameCon UId="24" Name="in1" />
    </Wire>
    <Wire UId="28">
      <IdentCon UId="22" />
      <NameCon UId="24" Name="in2" />
    </Wire>
    <Wire UId="29">
      <NameCon UId="24" Name="out" />
      <NameCon UId="25" Name="in" />
    </Wire>
    <Wire UId="30">
      <IdentCon UId="23" />
      <NameCon UId="25" Name="operand" />
    </Wire>
  </Wires>
</FlgNet></NetworkSource>
          <ProgrammingLanguage>LAD</ProgrammingLanguage>
        </AttributeList>
        <ObjectList>
          <MultilingualText ID="54" CompositionName="Comment">
            <ObjectList>
              <MultilingualTextItem ID="55" CompositionName="Items">
                <AttributeList>
                  <Culture>en-US</Culture>
                  <Text>Set the temperature demand at or below the restart limit; keep it until the stop limit. Reference: C07b / C08b.</Text>
                </AttributeList>
              </MultilingualTextItem>
            </ObjectList>
          </MultilingualText>
          <MultilingualText ID="56" CompositionName="Title">
            <ObjectList>
              <MultilingualTextItem ID="57" CompositionName="Items">
                <AttributeList>
                  <Culture>en-US</Culture>
                  <Text>AUTO: request heat at the restart limit</Text>
                </AttributeList>
              </MultilingualTextItem>
            </ObjectList>
          </MultilingualText>
        </ObjectList>
      </SW.Blocks.CompileUnit>
      <SW.Blocks.CompileUnit ID="58" CompositionName="CompileUnits">
        <AttributeList>
          <NetworkSource><FlgNet xmlns="http://www.siemens.com/automation/Openness/SW/NetworkSource/FlgNet/v3">
  <Parts>
    <Access Scope="LocalVariable" UId="21">
      <Symbol>
        <Component Name="ControlTemp" />
      </Symbol>
    </Access>
    <Access Scope="GlobalVariable" UId="22">
      <Symbol>
        <Component Name="Par" />
        <Component Name="SP_V" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="23">
      <Symbol>
        <Component Name="TcOk" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="24">
      <Symbol>
        <Component Name="Demand" />
      </Symbol>
    </Access>
    <Part Name="Ge" UId="25">
      <TemplateValue Name="SrcType" Type="Type">Int</TemplateValue>
    </Part>
    <Part Name="Contact" UId="26">
      <Negated Name="operand" />
    </Part>
    <Part Name="O" UId="27">
      <TemplateValue Name="Card" Type="Cardinality">2</TemplateValue>
    </Part>
    <Part Name="RCoil" UId="28" />
  </Parts>
  <Wires>
    <Wire UId="29">
      <Powerrail />
      <NameCon UId="25" Name="pre" />
      <NameCon UId="26" Name="in" />
    </Wire>
    <Wire UId="30">
      <IdentCon UId="21" />
      <NameCon UId="25" Name="in1" />
    </Wire>
    <Wire UId="31">
      <IdentCon UId="22" />
      <NameCon UId="25" Name="in2" />
    </Wire>
    <Wire UId="32">
      <IdentCon UId="23" />
      <NameCon UId="26" Name="operand" />
    </Wire>
    <Wire UId="33">
      <NameCon UId="25" Name="out" />
      <NameCon UId="27" Name="in1" />
    </Wire>
    <Wire UId="34">
      <NameCon UId="26" Name="out" />
      <NameCon UId="27" Name="in2" />
    </Wire>
    <Wire UId="35">
      <NameCon UId="27" Name="out" />
      <NameCon UId="28" Name="in" />
    </Wire>
    <Wire UId="36">
      <IdentCon UId="24" />
      <NameCon UId="28" Name="operand" />
    </Wire>
  </Wires>
</FlgNet></NetworkSource>
          <ProgrammingLanguage>LAD</ProgrammingLanguage>
        </AttributeList>
        <ObjectList>
          <MultilingualText ID="59" CompositionName="Comment">
            <ObjectList>
              <MultilingualTextItem ID="5A" CompositionName="Items">
                <AttributeList>
                  <Culture>en-US</Culture>
                  <Text>Clear demand at or above the stop setting, or if either temperature is invalid. Reference: C07b / C08b.</Text>
                </AttributeList>
              </MultilingualTextItem>
            </ObjectList>
          </MultilingualText>
          <MultilingualText ID="5B" CompositionName="Title">
            <ObjectList>
              <MultilingualTextItem ID="5C" CompositionName="Items">
                <AttributeList>
                  <Culture>en-US</Culture>
                  <Text>AUTO: clear heat demand at the stop limit</Text>
                </AttributeList>
              </MultilingualTextItem>
            </ObjectList>
          </MultilingualText>
        </ObjectList>
      </SW.Blocks.CompileUnit>
      <SW.Blocks.CompileUnit ID="5D" CompositionName="CompileUnits">
        <AttributeList>
          <NetworkSource><FlgNet xmlns="http://www.siemens.com/automation/Openness/SW/NetworkSource/FlgNet/v3">
  <Parts>
    <Access Scope="LocalVariable" UId="21">
      <Symbol>
        <Component Name="TcOk" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="22">
      <Symbol>
        <Component Name="Auto" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="23">
      <Symbol>
        <Component Name="Demand" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="24">
      <Symbol>
        <Component Name="Auto" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="25">
      <Symbol>
        <Component Name="ControlTemp" />
      </Symbol>
    </Access>
    <Access Scope="GlobalVariable" UId="26">
      <Symbol>
        <Component Name="Par" />
        <Component Name="SP_V" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="27">
      <Symbol>
        <Component Name="HeatNeed" />
      </Symbol>
    </Access>
    <Part Name="Contact" UId="28" />
    <Part Name="Contact" UId="29" />
    <Part Name="Contact" UId="30" />
    <Part Name="Contact" UId="31">
      <Negated Name="operand" />
    </Part>
    <Part Name="Lt" UId="32">
      <TemplateValue Name="SrcType" Type="Type">Int</TemplateValue>
    </Part>
    <Part Name="O" UId="33">
      <TemplateValue Name="Card" Type="Cardinality">2</TemplateValue>
    </Part>
    <Part Name="Coil" UId="34" />
  </Parts>
  <Wires>
    <Wire UId="35">
      <Powerrail />
      <NameCon UId="28" Name="in" />
    </Wire>
    <Wire UId="36">
      <IdentCon UId="21" />
      <NameCon UId="28" Name="operand" />
    </Wire>
    <Wire UId="37">
      <NameCon UId="28" Name="out" />
      <NameCon UId="29" Name="in" />
      <NameCon UId="31" Name="in" />
    </Wire>
    <Wire UId="38">
      <IdentCon UId="22" />
      <NameCon UId="29" Name="operand" />
    </Wire>
    <Wire UId="39">
      <NameCon UId="29" Name="out" />
      <NameCon UId="30" Name="in" />
    </Wire>
    <Wire UId="40">
      <IdentCon UId="23" />
      <NameCon UId="30" Name="operand" />
    </Wire>
    <Wire UId="41">
      <IdentCon UId="24" />
      <NameCon UId="31" Name="operand" />
    </Wire>
    <Wire UId="42">
      <NameCon UId="31" Name="out" />
      <NameCon UId="32" Name="pre" />
    </Wire>
    <Wire UId="43">
      <IdentCon UId="25" />
      <NameCon UId="32" Name="in1" />
    </Wire>
    <Wire UId="44">
      <IdentCon UId="26" />
      <NameCon UId="32" Name="in2" />
    </Wire>
    <Wire UId="45">
      <NameCon UId="30" Name="out" />
      <NameCon UId="33" Name="in1" />
    </Wire>
    <Wire UId="46">
      <NameCon UId="32" Name="out" />
      <NameCon UId="33" Name="in2" />
    </Wire>
    <Wire UId="47">
      <NameCon UId="33" Name="out" />
      <NameCon UId="34" Name="in" />
    </Wire>
    <Wire UId="48">
      <IdentCon UId="27" />
      <NameCon UId="34" Name="operand" />
    </Wire>
  </Wires>
</FlgNet></NetworkSource>
          <ProgrammingLanguage>LAD</ProgrammingLanguage>
        </AttributeList>
        <ObjectList>
          <MultilingualText ID="5E" CompositionName="Comment">
            <ObjectList>
              <MultilingualTextItem ID="5F" CompositionName="Items">
                <AttributeList>
                  <Culture>en-US</Culture>
                  <Text>AUTO uses the retained temperature demand; MAN needs a valid temperature below the stop setting. Reference: B-01.</Text>
                </AttributeList>
              </MultilingualTextItem>
            </ObjectList>
          </MultilingualText>
          <MultilingualText ID="60" CompositionName="Title">
            <ObjectList>
              <MultilingualTextItem ID="61" CompositionName="Items">
                <AttributeList>
                  <Culture>en-US</Culture>
                  <Text>Determine whether heat is needed</Text>
                </AttributeList>
              </MultilingualTextItem>
            </ObjectList>
          </MultilingualText>
        </ObjectList>
      </SW.Blocks.CompileUnit>
      <SW.Blocks.CompileUnit ID="62" CompositionName="CompileUnits">
        <AttributeList>
          <NetworkSource><FlgNet xmlns="http://www.siemens.com/automation/Openness/SW/NetworkSource/FlgNet/v3">
  <Parts>
    <Access Scope="LocalVariable" UId="21">
      <Symbol>
        <Component Name="LevelOK" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="22">
      <Symbol>
        <Component Name="TcOk" />
      </Symbol>
    </Access>
    <Access Scope="GlobalVariable" UId="23">
      <Symbol>
        <Component Name="Sys" />
        <Component Name="EStopOK" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="24">
      <Symbol>
        <Component Name="Lockout" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="25">
      <Symbol>
        <Component Name="Pause24" />
      </Symbol>
    </Access>
    <Access Scope="GlobalVariable" UId="26">
      <Symbol>
        <Component Name="Scrubber_DB" />
        <Component Name="Tripped" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="27">
      <Symbol>
        <Component Name="ReadyToStart" />
      </Symbol>
    </Access>
    <Part Name="Contact" UId="28" />
    <Part Name="Contact" UId="29" />
    <Part Name="Contact" UId="30" />
    <Part Name="Contact" UId="31">
      <Negated Name="operand" />
    </Part>
    <Part Name="Contact" UId="32">
      <Negated Name="operand" />
    </Part>
    <Part Name="Contact" UId="33">
      <Negated Name="operand" />
    </Part>
    <Part Name="Coil" UId="34" />
  </Parts>
  <Wires>
    <Wire UId="35">
      <Powerrail />
      <NameCon UId="28" Name="in" />
    </Wire>
    <Wire UId="36">
      <IdentCon UId="21" />
      <NameCon UId="28" Name="operand" />
    </Wire>
    <Wire UId="37">
      <NameCon UId="28" Name="out" />
      <NameCon UId="29" Name="in" />
    </Wire>
    <Wire UId="38">
      <IdentCon UId="22" />
      <NameCon UId="29" Name="operand" />
    </Wire>
    <Wire UId="39">
      <NameCon UId="29" Name="out" />
      <NameCon UId="30" Name="in" />
    </Wire>
    <Wire UId="40">
      <IdentCon UId="23" />
      <NameCon UId="30" Name="operand" />
    </Wire>
    <Wire UId="41">
      <NameCon UId="30" Name="out" />
      <NameCon UId="31" Name="in" />
    </Wire>
    <Wire UId="42">
      <IdentCon UId="24" />
      <NameCon UId="31" Name="operand" />
    </Wire>
    <Wire UId="43">
      <NameCon UId="31" Name="out" />
      <NameCon UId="32" Name="in" />
    </Wire>
    <Wire UId="44">
      <IdentCon UId="25" />
      <NameCon UId="32" Name="operand" />
    </Wire>
    <Wire UId="45">
      <NameCon UId="32" Name="out" />
      <NameCon UId="33" Name="in" />
    </Wire>
    <Wire UId="46">
      <IdentCon UId="26" />
      <NameCon UId="33" Name="operand" />
    </Wire>
    <Wire UId="47">
      <NameCon UId="33" Name="out" />
      <NameCon UId="34" Name="in" />
    </Wire>
    <Wire UId="48">
      <IdentCon UId="27" />
      <NameCon UId="34" Name="operand" />
    </Wire>
  </Wires>
</FlgNet></NetworkSource>
          <ProgrammingLanguage>LAD</ProgrammingLanguage>
        </AttributeList>
        <ObjectList>
          <MultilingualText ID="63" CompositionName="Comment">
            <ObjectList>
              <MultilingualTextItem ID="64" CompositionName="Items">
                <AttributeList>
                  <Culture>en-US</Culture>
                  <Text>Need tank level OK, both temperatures valid, E-STOP reset, no burner lockout, no daily pause and no scrubber trip. Reference: C07a / C08a / C07d / C08d / C01 / C07e / C08e / C07h / C03 / C05.</Text>
                </AttributeList>
              </MultilingualTextItem>
            </ObjectList>
          </MultilingualText>
          <MultilingualText ID="65" CompositionName="Title">
            <ObjectList>
              <MultilingualTextItem ID="66" CompositionName="Items">
                <AttributeList>
                  <Culture>en-US</Culture>
                  <Text>Check all burner start conditions</Text>
                </AttributeList>
              </MultilingualTextItem>
            </ObjectList>
          </MultilingualText>
        </ObjectList>
      </SW.Blocks.CompileUnit>
      <SW.Blocks.CompileUnit ID="67" CompositionName="CompileUnits">
        <AttributeList>
          <NetworkSource><FlgNet xmlns="http://www.siemens.com/automation/Openness/SW/NetworkSource/FlgNet/v3">
  <Parts>
    <Access Scope="LocalVariable" UId="21">
      <Symbol>
        <Component Name="Use24h" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="22">
      <Symbol>
        <Component Name="HeatReq" />
      </Symbol>
    </Access>
    <Access Scope="TypedConstant" UId="23">
      <Constant>
        <ConstantValue>T#24H</ConstantValue>
      </Constant>
    </Access>
    <Access Scope="LocalVariable" UId="24">
      <Symbol>
        <Component Name="Pause24" />
      </Symbol>
    </Access>
    <Part Name="Contact" UId="25" />
    <Part Name="Contact" UId="26" />
    <Part Name="TON" Version="1.0" UId="27">
      <Instance Scope="LocalVariable" UId="28">
        <Component Name="T_24h" />
      </Instance>
      <TemplateValue Name="time_type" Type="Type">Time</TemplateValue>
    </Part>
    <Part Name="SCoil" UId="29" />
  </Parts>
  <Wires>
    <Wire UId="31">
      <Powerrail />
      <NameCon UId="25" Name="in" />
    </Wire>
    <Wire UId="32">
      <IdentCon UId="21" />
      <NameCon UId="25" Name="operand" />
    </Wire>
    <Wire UId="33">
      <NameCon UId="25" Name="out" />
      <NameCon UId="26" Name="in" />
    </Wire>
    <Wire UId="34">
      <IdentCon UId="22" />
      <NameCon UId="26" Name="operand" />
    </Wire>
    <Wire UId="35">
      <NameCon UId="26" Name="out" />
      <NameCon UId="27" Name="IN" />
    </Wire>
    <Wire UId="36">
      <IdentCon UId="23" />
      <NameCon UId="27" Name="PT" />
    </Wire>
    <Wire UId="37">
      <NameCon UId="27" Name="ET" />
      <OpenCon UId="30" />
    </Wire>
    <Wire UId="38">
      <NameCon UId="27" Name="Q" />
      <NameCon UId="29" Name="in" />
    </Wire>
    <Wire UId="39">
      <IdentCon UId="24" />
      <NameCon UId="29" Name="operand" />
    </Wire>
  </Wires>
</FlgNet></NetworkSource>
          <ProgrammingLanguage>LAD</ProgrammingLanguage>
        </AttributeList>
        <ObjectList>
          <MultilingualText ID="68" CompositionName="Comment">
            <ObjectList>
              <MultilingualTextItem ID="69" CompositionName="Items">
                <AttributeList>
                  <Culture>en-US</Culture>
                  <Text>When enabled for this burner, 24 hours of continuous heat request sets the pause. Reference: C07h / R-08.</Text>
                </AttributeList>
              </MultilingualTextItem>
            </ObjectList>
          </MultilingualText>
          <MultilingualText ID="6A" CompositionName="Title">
            <ObjectList>
              <MultilingualTextItem ID="6B" CompositionName="Items">
                <AttributeList>
                  <Culture>en-US</Culture>
                  <Text>Request the daily burner stop</Text>
                </AttributeList>
              </MultilingualTextItem>
            </ObjectList>
          </MultilingualText>
        </ObjectList>
      </SW.Blocks.CompileUnit>
      <SW.Blocks.CompileUnit ID="6C" CompositionName="CompileUnits">
        <AttributeList>
          <NetworkSource><FlgNet xmlns="http://www.siemens.com/automation/Openness/SW/NetworkSource/FlgNet/v3">
  <Parts>
    <Access Scope="LocalVariable" UId="21">
      <Symbol>
        <Component Name="Pause24" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="22">
      <Symbol>
        <Component Name="RunFb" />
      </Symbol>
    </Access>
    <Access Scope="TypedConstant" UId="23">
      <Constant>
        <ConstantValue>T#60S</ConstantValue>
      </Constant>
    </Access>
    <Access Scope="LocalVariable" UId="24">
      <Symbol>
        <Component Name="Pause24" />
      </Symbol>
    </Access>
    <Part Name="Contact" UId="25" />
    <Part Name="Contact" UId="26">
      <Negated Name="operand" />
    </Part>
    <Part Name="TON" Version="1.0" UId="27">
      <Instance Scope="LocalVariable" UId="28">
        <Component Name="T_Pause" />
      </Instance>
      <TemplateValue Name="time_type" Type="Type">Time</TemplateValue>
    </Part>
    <Part Name="RCoil" UId="29" />
  </Parts>
  <Wires>
    <Wire UId="31">
      <Powerrail />
      <NameCon UId="25" Name="in" />
    </Wire>
    <Wire UId="32">
      <IdentCon UId="21" />
      <NameCon UId="25" Name="operand" />
    </Wire>
    <Wire UId="33">
      <NameCon UId="25" Name="out" />
      <NameCon UId="26" Name="in" />
    </Wire>
    <Wire UId="34">
      <IdentCon UId="22" />
      <NameCon UId="26" Name="operand" />
    </Wire>
    <Wire UId="35">
      <NameCon UId="26" Name="out" />
      <NameCon UId="27" Name="IN" />
    </Wire>
    <Wire UId="36">
      <IdentCon UId="23" />
      <NameCon UId="27" Name="PT" />
    </Wire>
    <Wire UId="37">
      <NameCon UId="27" Name="ET" />
      <OpenCon UId="30" />
    </Wire>
    <Wire UId="38">
      <NameCon UId="27" Name="Q" />
      <NameCon UId="29" Name="in" />
    </Wire>
    <Wire UId="39">
      <IdentCon UId="24" />
      <NameCon UId="29" Name="operand" />
    </Wire>
  </Wires>
</FlgNet></NetworkSource>
          <ProgrammingLanguage>LAD</ProgrammingLanguage>
        </AttributeList>
        <ObjectList>
          <MultilingualText ID="6D" CompositionName="Comment">
            <ObjectList>
              <MultilingualTextItem ID="6E" CompositionName="Items">
                <AttributeList>
                  <Culture>en-US</Culture>
                  <Text>Clear the daily pause after RUN feedback stays OFF for 60 seconds. Reference: R-08.</Text>
                </AttributeList>
              </MultilingualTextItem>
            </ObjectList>
          </MultilingualText>
          <MultilingualText ID="6F" CompositionName="Title">
            <ObjectList>
              <MultilingualTextItem ID="70" CompositionName="Items">
                <AttributeList>
                  <Culture>en-US</Culture>
                  <Text>End the daily stop after RUN is off</Text>
                </AttributeList>
              </MultilingualTextItem>
            </ObjectList>
          </MultilingualText>
        </ObjectList>
      </SW.Blocks.CompileUnit>
      <SW.Blocks.CompileUnit ID="71" CompositionName="CompileUnits">
        <AttributeList>
          <NetworkSource><FlgNet xmlns="http://www.siemens.com/automation/Openness/SW/NetworkSource/FlgNet/v3">
  <Parts>
    <Access Scope="LocalVariable" UId="21">
      <Symbol>
        <Component Name="RunFb" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="22">
      <Symbol>
        <Component Name="HeatReq" />
      </Symbol>
    </Access>
    <Access Scope="TypedConstant" UId="23">
      <Constant>
        <ConstantValue>T#30S</ConstantValue>
      </Constant>
    </Access>
    <Access Scope="LocalVariable" UId="24">
      <Symbol>
        <Component Name="RunWrong" />
      </Symbol>
    </Access>
    <Part Name="Contact" UId="25" />
    <Part Name="Contact" UId="26">
      <Negated Name="operand" />
    </Part>
    <Part Name="TON" Version="1.0" UId="27">
      <Instance Scope="LocalVariable" UId="28">
        <Component Name="T_RunOff" />
      </Instance>
      <TemplateValue Name="time_type" Type="Type">Time</TemplateValue>
    </Part>
    <Part Name="Coil" UId="29" />
  </Parts>
  <Wires>
    <Wire UId="31">
      <Powerrail />
      <NameCon UId="25" Name="in" />
    </Wire>
    <Wire UId="32">
      <IdentCon UId="21" />
      <NameCon UId="25" Name="operand" />
    </Wire>
    <Wire UId="33">
      <NameCon UId="25" Name="out" />
      <NameCon UId="26" Name="in" />
    </Wire>
    <Wire UId="34">
      <IdentCon UId="22" />
      <NameCon UId="26" Name="operand" />
    </Wire>
    <Wire UId="35">
      <NameCon UId="26" Name="out" />
      <NameCon UId="27" Name="IN" />
    </Wire>
    <Wire UId="36">
      <IdentCon UId="23" />
      <NameCon UId="27" Name="PT" />
    </Wire>
    <Wire UId="37">
      <NameCon UId="27" Name="ET" />
      <OpenCon UId="30" />
    </Wire>
    <Wire UId="38">
      <NameCon UId="27" Name="Q" />
      <NameCon UId="29" Name="in" />
    </Wire>
    <Wire UId="39">
      <IdentCon UId="24" />
      <NameCon UId="29" Name="operand" />
    </Wire>
  </Wires>
</FlgNet></NetworkSource>
          <ProgrammingLanguage>LAD</ProgrammingLanguage>
        </AttributeList>
        <ObjectList>
          <MultilingualText ID="72" CompositionName="Comment">
            <ObjectList>
              <MultilingualTextItem ID="73" CompositionName="Items">
                <AttributeList>
                  <Culture>en-US</Culture>
                  <Text>RUN feedback with no heat request for 30 seconds sets a fault condition. Reference: R-09.</Text>
                </AttributeList>
              </MultilingualTextItem>
            </ObjectList>
          </MultilingualText>
          <MultilingualText ID="74" CompositionName="Title">
            <ObjectList>
              <MultilingualTextItem ID="75" CompositionName="Items">
                <AttributeList>
                  <Culture>en-US</Culture>
                  <Text>Detect RUN without a heat request</Text>
                </AttributeList>
              </MultilingualTextItem>
            </ObjectList>
          </MultilingualText>
        </ObjectList>
      </SW.Blocks.CompileUnit>
      <SW.Blocks.CompileUnit ID="76" CompositionName="CompileUnits">
        <AttributeList>
          <NetworkSource><FlgNet xmlns="http://www.siemens.com/automation/Openness/SW/NetworkSource/FlgNet/v3">
  <Parts>
    <Access Scope="LocalVariable" UId="21">
      <Symbol>
        <Component Name="BurnerState" />
      </Symbol>
    </Access>
    <Access Scope="LiteralConstant" UId="22">
      <Constant>
        <ConstantType>Int</ConstantType>
        <ConstantValue>1</ConstantValue>
      </Constant>
    </Access>
    <Access Scope="GlobalVariable" UId="23">
      <Symbol>
        <Component Name="Par" />
        <Component Name="TStart_V" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="24">
      <Symbol>
        <Component Name="NoStart" />
      </Symbol>
    </Access>
    <Part Name="Eq" UId="25">
      <TemplateValue Name="SrcType" Type="Type">Int</TemplateValue>
    </Part>
    <Part Name="TON" Version="1.0" UId="26">
      <Instance Scope="LocalVariable" UId="27">
        <Component Name="T_Start" />
      </Instance>
      <TemplateValue Name="time_type" Type="Type">Time</TemplateValue>
    </Part>
    <Part Name="Coil" UId="28" />
  </Parts>
  <Wires>
    <Wire UId="30">
      <Powerrail />
      <NameCon UId="25" Name="pre" />
    </Wire>
    <Wire UId="31">
      <IdentCon UId="21" />
      <NameCon UId="25" Name="in1" />
    </Wire>
    <Wire UId="32">
      <IdentCon UId="22" />
      <NameCon UId="25" Name="in2" />
    </Wire>
    <Wire UId="33">
      <NameCon UId="25" Name="out" />
      <NameCon UId="26" Name="IN" />
    </Wire>
    <Wire UId="34">
      <IdentCon UId="23" />
      <NameCon UId="26" Name="PT" />
    </Wire>
    <Wire UId="35">
      <NameCon UId="26" Name="ET" />
      <OpenCon UId="29" />
    </Wire>
    <Wire UId="36">
      <NameCon UId="26" Name="Q" />
      <NameCon UId="28" Name="in" />
    </Wire>
    <Wire UId="37">
      <IdentCon UId="24" />
      <NameCon UId="28" Name="operand" />
    </Wire>
  </Wires>
</FlgNet></NetworkSource>
          <ProgrammingLanguage>LAD</ProgrammingLanguage>
        </AttributeList>
        <ObjectList>
          <MultilingualText ID="77" CompositionName="Comment">
            <ObjectList>
              <MultilingualTextItem ID="78" CompositionName="Items">
                <AttributeList>
                  <Culture>en-US</Culture>
                  <Text>While STARTING, time the maximum wait for RUN using the accepted start-time setting. Reference: C07f / C08f.</Text>
                </AttributeList>
              </MultilingualTextItem>
            </ObjectList>
          </MultilingualText>
          <MultilingualText ID="79" CompositionName="Title">
            <ObjectList>
              <MultilingualTextItem ID="7A" CompositionName="Items">
                <AttributeList>
                  <Culture>en-US</Culture>
                  <Text>Check the burner start timeout</Text>
                </AttributeList>
              </MultilingualTextItem>
            </ObjectList>
          </MultilingualText>
        </ObjectList>
      </SW.Blocks.CompileUnit>
      <SW.Blocks.CompileUnit ID="7B" CompositionName="CompileUnits">
        <AttributeList>
          <NetworkSource><FlgNet xmlns="http://www.siemens.com/automation/Openness/SW/NetworkSource/FlgNet/v3">
  <Parts>
    <Access Scope="LocalVariable" UId="21">
      <Symbol>
        <Component Name="StartEdge" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="22">
      <Symbol>
        <Component Name="BurnerState" />
      </Symbol>
    </Access>
    <Access Scope="LiteralConstant" UId="23">
      <Constant>
        <ConstantType>Int</ConstantType>
        <ConstantValue>0</ConstantValue>
      </Constant>
    </Access>
    <Access Scope="LocalVariable" UId="24">
      <Symbol>
        <Component Name="ReadyToStart" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="25">
      <Symbol>
        <Component Name="Auto" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="26">
      <Symbol>
        <Component Name="HeatNeed" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="27">
      <Symbol>
        <Component Name="StartEnabled" />
      </Symbol>
    </Access>
    <Part Name="Contact" UId="28" />
    <Part Name="Eq" UId="29">
      <TemplateValue Name="SrcType" Type="Type">Int</TemplateValue>
    </Part>
    <Part Name="Contact" UId="30" />
    <Part Name="Contact" UId="31" />
    <Part Name="Contact" UId="32" />
    <Part Name="O" UId="33">
      <TemplateValue Name="Card" Type="Cardinality">2</TemplateValue>
    </Part>
    <Part Name="SCoil" UId="34" />
  </Parts>
  <Wires>
    <Wire UId="35">
      <Powerrail />
      <NameCon UId="28" Name="in" />
    </Wire>
    <Wire UId="36">
      <IdentCon UId="21" />
      <NameCon UId="28" Name="operand" />
    </Wire>
    <Wire UId="37">
      <NameCon UId="28" Name="out" />
      <NameCon UId="29" Name="pre" />
    </Wire>
    <Wire UId="38">
      <IdentCon UId="22" />
      <NameCon UId="29" Name="in1" />
    </Wire>
    <Wire UId="39">
      <IdentCon UId="23" />
      <NameCon UId="29" Name="in2" />
    </Wire>
    <Wire UId="40">
      <NameCon UId="29" Name="out" />
      <NameCon UId="30" Name="in" />
    </Wire>
    <Wire UId="41">
      <IdentCon UId="24" />
      <NameCon UId="30" Name="operand" />
    </Wire>
    <Wire UId="42">
      <NameCon UId="30" Name="out" />
      <NameCon UId="31" Name="in" />
      <NameCon UId="32" Name="in" />
    </Wire>
    <Wire UId="43">
      <IdentCon UId="25" />
      <NameCon UId="31" Name="operand" />
    </Wire>
    <Wire UId="44">
      <IdentCon UId="26" />
      <NameCon UId="32" Name="operand" />
    </Wire>
    <Wire UId="45">
      <NameCon UId="31" Name="out" />
      <NameCon UId="33" Name="in1" />
    </Wire>
    <Wire UId="46">
      <NameCon UId="32" Name="out" />
      <NameCon UId="33" Name="in2" />
    </Wire>
    <Wire UId="47">
      <NameCon UId="33" Name="out" />
      <NameCon UId="34" Name="in" />
    </Wire>
    <Wire UId="48">
      <IdentCon UId="27" />
      <NameCon UId="34" Name="operand" />
    </Wire>
  </Wires>
</FlgNet></NetworkSource>
          <ProgrammingLanguage>LAD</ProgrammingLanguage>
        </AttributeList>
        <ObjectList>
          <MultilingualText ID="7C" CompositionName="Comment">
            <ObjectList>
              <MultilingualTextItem ID="7D" CompositionName="Items">
                <AttributeList>
                  <Culture>en-US</Culture>
                  <Text>Need a new press, IDLE and all start conditions. AUTO may wait for heat; MAN must already need heat. Reference: R-01 / B-01.</Text>
                </AttributeList>
              </MultilingualTextItem>
            </ObjectList>
          </MultilingualText>
          <MultilingualText ID="7E" CompositionName="Title">
            <ObjectList>
              <MultilingualTextItem ID="7F" CompositionName="Items">
                <AttributeList>
                  <Culture>en-US</Culture>
                  <Text>Accept START permission</Text>
                </AttributeList>
              </MultilingualTextItem>
            </ObjectList>
          </MultilingualText>
        </ObjectList>
      </SW.Blocks.CompileUnit>
      <SW.Blocks.CompileUnit ID="80" CompositionName="CompileUnits">
        <AttributeList>
          <NetworkSource><FlgNet xmlns="http://www.siemens.com/automation/Openness/SW/NetworkSource/FlgNet/v3">
  <Parts>
    <Access Scope="LocalVariable" UId="21">
      <Symbol>
        <Component Name="StopOK" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="22">
      <Symbol>
        <Component Name="AutoChg" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="23">
      <Symbol>
        <Component Name="FuelChg" />
      </Symbol>
    </Access>
    <Access Scope="GlobalVariable" UId="24">
      <Symbol>
        <Component Name="Scrubber_DB" />
        <Component Name="Tripped" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="25">
      <Symbol>
        <Component Name="StartEnabled" />
      </Symbol>
    </Access>
    <Part Name="Contact" UId="26">
      <Negated Name="operand" />
    </Part>
    <Part Name="Contact" UId="27" />
    <Part Name="Contact" UId="28" />
    <Part Name="Contact" UId="29" />
    <Part Name="O" UId="30">
      <TemplateValue Name="Card" Type="Cardinality">4</TemplateValue>
    </Part>
    <Part Name="RCoil" UId="31" />
  </Parts>
  <Wires>
    <Wire UId="32">
      <Powerrail />
      <NameCon UId="26" Name="in" />
      <NameCon UId="27" Name="in" />
      <NameCon UId="28" Name="in" />
      <NameCon UId="29" Name="in" />
    </Wire>
    <Wire UId="33">
      <IdentCon UId="21" />
      <NameCon UId="26" Name="operand" />
    </Wire>
    <Wire UId="34">
      <IdentCon UId="22" />
      <NameCon UId="27" Name="operand" />
    </Wire>
    <Wire UId="35">
      <IdentCon UId="23" />
      <NameCon UId="28" Name="operand" />
    </Wire>
    <Wire UId="36">
      <IdentCon UId="24" />
      <NameCon UId="29" Name="operand" />
    </Wire>
    <Wire UId="37">
      <NameCon UId="26" Name="out" />
      <NameCon UId="30" Name="in1" />
    </Wire>
    <Wire UId="38">
      <NameCon UId="27" Name="out" />
      <NameCon UId="30" Name="in2" />
    </Wire>
    <Wire UId="39">
      <NameCon UId="28" Name="out" />
      <NameCon UId="30" Name="in3" />
    </Wire>
    <Wire UId="40">
      <NameCon UId="29" Name="out" />
      <NameCon UId="30" Name="in4" />
    </Wire>
    <Wire UId="41">
      <NameCon UId="30" Name="out" />
      <NameCon UId="31" Name="in" />
    </Wire>
    <Wire UId="42">
      <IdentCon UId="25" />
      <NameCon UId="31" Name="operand" />
    </Wire>
  </Wires>
</FlgNet></NetworkSource>
          <ProgrammingLanguage>LAD</ProgrammingLanguage>
        </AttributeList>
        <ObjectList>
          <MultilingualText ID="81" CompositionName="Comment">
            <ObjectList>
              <MultilingualTextItem ID="82" CompositionName="Items">
                <AttributeList>
                  <Culture>en-US</Culture>
                  <Text>STOP, AUTO/MAN change, fuel change or scrubber trip cancels the permission, including AUTO waiting for heat. Reference: B-01 / R-02 / R-12 / R-13.</Text>
                </AttributeList>
              </MultilingualTextItem>
            </ObjectList>
          </MultilingualText>
          <MultilingualText ID="83" CompositionName="Title">
            <ObjectList>
              <MultilingualTextItem ID="84" CompositionName="Items">
                <AttributeList>
                  <Culture>en-US</Culture>
                  <Text>Cancel START permission</Text>
                </AttributeList>
              </MultilingualTextItem>
            </ObjectList>
          </MultilingualText>
        </ObjectList>
      </SW.Blocks.CompileUnit>
      <SW.Blocks.CompileUnit ID="85" CompositionName="CompileUnits">
        <AttributeList>
          <NetworkSource><FlgNet xmlns="http://www.siemens.com/automation/Openness/SW/NetworkSource/FlgNet/v3">
  <Parts>
    <Access Scope="LocalVariable" UId="21">
      <Symbol>
        <Component Name="BurnerState" />
      </Symbol>
    </Access>
    <Access Scope="LiteralConstant" UId="22">
      <Constant>
        <ConstantType>Int</ConstantType>
        <ConstantValue>0</ConstantValue>
      </Constant>
    </Access>
    <Access Scope="LocalVariable" UId="23">
      <Symbol>
        <Component Name="StartEnabled" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="24">
      <Symbol>
        <Component Name="ReadyToStart" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="25">
      <Symbol>
        <Component Name="HeatNeed" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="26">
      <Symbol>
        <Component Name="RunFb" />
      </Symbol>
    </Access>
    <Access Scope="LiteralConstant" UId="27">
      <Constant>
        <ConstantType>Int</ConstantType>
        <ConstantValue>1</ConstantValue>
      </Constant>
    </Access>
    <Access Scope="LocalVariable" UId="28">
      <Symbol>
        <Component Name="BurnerState" />
      </Symbol>
    </Access>
    <Part Name="Eq" UId="29">
      <TemplateValue Name="SrcType" Type="Type">Int</TemplateValue>
    </Part>
    <Part Name="Contact" UId="30" />
    <Part Name="Contact" UId="31" />
    <Part Name="Contact" UId="32" />
    <Part Name="Contact" UId="33">
      <Negated Name="operand" />
    </Part>
    <Part Name="Move" UId="34" DisabledENO="false">
      <TemplateValue Name="Card" Type="Cardinality">1</TemplateValue>
    </Part>
  </Parts>
  <Wires>
    <Wire UId="35">
      <Powerrail />
      <NameCon UId="29" Name="pre" />
    </Wire>
    <Wire UId="36">
      <IdentCon UId="21" />
      <NameCon UId="29" Name="in1" />
    </Wire>
    <Wire UId="37">
      <IdentCon UId="22" />
      <NameCon UId="29" Name="in2" />
    </Wire>
    <Wire UId="38">
      <NameCon UId="29" Name="out" />
      <NameCon UId="30" Name="in" />
    </Wire>
    <Wire UId="39">
      <IdentCon UId="23" />
      <NameCon UId="30" Name="operand" />
    </Wire>
    <Wire UId="40">
      <NameCon UId="30" Name="out" />
      <NameCon UId="31" Name="in" />
    </Wire>
    <Wire UId="41">
      <IdentCon UId="24" />
      <NameCon UId="31" Name="operand" />
    </Wire>
    <Wire UId="42">
      <NameCon UId="31" Name="out" />
      <NameCon UId="32" Name="in" />
    </Wire>
    <Wire UId="43">
      <IdentCon UId="25" />
      <NameCon UId="32" Name="operand" />
    </Wire>
    <Wire UId="44">
      <NameCon UId="32" Name="out" />
      <NameCon UId="33" Name="in" />
    </Wire>
    <Wire UId="45">
      <IdentCon UId="26" />
      <NameCon UId="33" Name="operand" />
    </Wire>
    <Wire UId="46">
      <NameCon UId="33" Name="out" />
      <NameCon UId="34" Name="en" />
    </Wire>
    <Wire UId="47">
      <IdentCon UId="27" />
      <NameCon UId="34" Name="in" />
    </Wire>
    <Wire UId="48">
      <NameCon UId="34" Name="out1" />
      <IdentCon UId="28" />
    </Wire>
  </Wires>
</FlgNet></NetworkSource>
          <ProgrammingLanguage>LAD</ProgrammingLanguage>
        </AttributeList>
        <ObjectList>
          <MultilingualText ID="86" CompositionName="Comment">
            <ObjectList>
              <MultilingualTextItem ID="87" CompositionName="Items">
                <AttributeList>
                  <Culture>en-US</Culture>
                  <Text>Move from IDLE to STARTING only with permission, healthy conditions, heat demand and RUN initially OFF. Reference: B-01 / R-09.</Text>
                </AttributeList>
              </MultilingualTextItem>
            </ObjectList>
          </MultilingualText>
          <MultilingualText ID="88" CompositionName="Title">
            <ObjectList>
              <MultilingualTextItem ID="89" CompositionName="Items">
                <AttributeList>
                  <Culture>en-US</Culture>
                  <Text>Begin the burner start sequence</Text>
                </AttributeList>
              </MultilingualTextItem>
            </ObjectList>
          </MultilingualText>
        </ObjectList>
      </SW.Blocks.CompileUnit>
      <SW.Blocks.CompileUnit ID="8A" CompositionName="CompileUnits">
        <AttributeList>
          <NetworkSource><FlgNet xmlns="http://www.siemens.com/automation/Openness/SW/NetworkSource/FlgNet/v3">
  <Parts>
    <Access Scope="LocalVariable" UId="21">
      <Symbol>
        <Component Name="BurnerState" />
      </Symbol>
    </Access>
    <Access Scope="LiteralConstant" UId="22">
      <Constant>
        <ConstantType>Int</ConstantType>
        <ConstantValue>1</ConstantValue>
      </Constant>
    </Access>
    <Access Scope="LocalVariable" UId="23">
      <Symbol>
        <Component Name="RunFb" />
      </Symbol>
    </Access>
    <Access Scope="LiteralConstant" UId="24">
      <Constant>
        <ConstantType>Int</ConstantType>
        <ConstantValue>2</ConstantValue>
      </Constant>
    </Access>
    <Access Scope="LocalVariable" UId="25">
      <Symbol>
        <Component Name="BurnerState" />
      </Symbol>
    </Access>
    <Part Name="Eq" UId="26">
      <TemplateValue Name="SrcType" Type="Type">Int</TemplateValue>
    </Part>
    <Part Name="Contact" UId="27" />
    <Part Name="Move" UId="28" DisabledENO="false">
      <TemplateValue Name="Card" Type="Cardinality">1</TemplateValue>
    </Part>
  </Parts>
  <Wires>
    <Wire UId="29">
      <Powerrail />
      <NameCon UId="26" Name="pre" />
    </Wire>
    <Wire UId="30">
      <IdentCon UId="21" />
      <NameCon UId="26" Name="in1" />
    </Wire>
    <Wire UId="31">
      <IdentCon UId="22" />
      <NameCon UId="26" Name="in2" />
    </Wire>
    <Wire UId="32">
      <NameCon UId="26" Name="out" />
      <NameCon UId="27" Name="in" />
    </Wire>
    <Wire UId="33">
      <IdentCon UId="23" />
      <NameCon UId="27" Name="operand" />
    </Wire>
    <Wire UId="34">
      <NameCon UId="27" Name="out" />
      <NameCon UId="28" Name="en" />
    </Wire>
    <Wire UId="35">
      <IdentCon UId="24" />
      <NameCon UId="28" Name="in" />
    </Wire>
    <Wire UId="36">
      <NameCon UId="28" Name="out1" />
      <IdentCon UId="25" />
    </Wire>
  </Wires>
</FlgNet></NetworkSource>
          <ProgrammingLanguage>LAD</ProgrammingLanguage>
        </AttributeList>
        <ObjectList>
          <MultilingualText ID="8B" CompositionName="Comment">
            <ObjectList>
              <MultilingualTextItem ID="8C" CompositionName="Items">
                <AttributeList>
                  <Culture>en-US</Culture>
                  <Text>While STARTING, RUN feedback changes the state to RUNNING. Reference: B-01.</Text>
                </AttributeList>
              </MultilingualTextItem>
            </ObjectList>
          </MultilingualText>
          <MultilingualText ID="8D" CompositionName="Title">
            <ObjectList>
              <MultilingualTextItem ID="8E" CompositionName="Items">
                <AttributeList>
                  <Culture>en-US</Culture>
                  <Text>Accept the burner RUN feedback</Text>
                </AttributeList>
              </MultilingualTextItem>
            </ObjectList>
          </MultilingualText>
        </ObjectList>
      </SW.Blocks.CompileUnit>
      <SW.Blocks.CompileUnit ID="8F" CompositionName="CompileUnits">
        <AttributeList>
          <NetworkSource><FlgNet xmlns="http://www.siemens.com/automation/Openness/SW/NetworkSource/FlgNet/v3">
  <Parts>
    <Access Scope="LocalVariable" UId="21">
      <Symbol>
        <Component Name="BurnerState" />
      </Symbol>
    </Access>
    <Access Scope="LiteralConstant" UId="22">
      <Constant>
        <ConstantType>Int</ConstantType>
        <ConstantValue>1</ConstantValue>
      </Constant>
    </Access>
    <Access Scope="LocalVariable" UId="23">
      <Symbol>
        <Component Name="BurnerState" />
      </Symbol>
    </Access>
    <Access Scope="LiteralConstant" UId="24">
      <Constant>
        <ConstantType>Int</ConstantType>
        <ConstantValue>2</ConstantValue>
      </Constant>
    </Access>
    <Access Scope="GlobalVariable" UId="25">
      <Symbol>
        <Component Name="Sys" />
        <Component Name="EStopOK" />
      </Symbol>
    </Access>
    <Access Scope="GlobalVariable" UId="26">
      <Symbol>
        <Component Name="Scrubber_DB" />
        <Component Name="Tripped" />
      </Symbol>
    </Access>
    <Access Scope="LiteralConstant" UId="27">
      <Constant>
        <ConstantType>Int</ConstantType>
        <ConstantValue>3</ConstantValue>
      </Constant>
    </Access>
    <Access Scope="LocalVariable" UId="28">
      <Symbol>
        <Component Name="BurnerState" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="29">
      <Symbol>
        <Component Name="F_Scrubber" />
      </Symbol>
    </Access>
    <Part Name="Eq" UId="30">
      <TemplateValue Name="SrcType" Type="Type">Int</TemplateValue>
    </Part>
    <Part Name="Eq" UId="31">
      <TemplateValue Name="SrcType" Type="Type">Int</TemplateValue>
    </Part>
    <Part Name="O" UId="32">
      <TemplateValue Name="Card" Type="Cardinality">2</TemplateValue>
    </Part>
    <Part Name="Contact" UId="33" />
    <Part Name="Contact" UId="34" />
    <Part Name="Move" UId="35" DisabledENO="false">
      <TemplateValue Name="Card" Type="Cardinality">1</TemplateValue>
    </Part>
    <Part Name="SCoil" UId="36" />
  </Parts>
  <Wires>
    <Wire UId="37">
      <Powerrail />
      <NameCon UId="30" Name="pre" />
      <NameCon UId="31" Name="pre" />
    </Wire>
    <Wire UId="38">
      <IdentCon UId="21" />
      <NameCon UId="30" Name="in1" />
    </Wire>
    <Wire UId="39">
      <IdentCon UId="22" />
      <NameCon UId="30" Name="in2" />
    </Wire>
    <Wire UId="40">
      <IdentCon UId="23" />
      <NameCon UId="31" Name="in1" />
    </Wire>
    <Wire UId="41">
      <IdentCon UId="24" />
      <NameCon UId="31" Name="in2" />
    </Wire>
    <Wire UId="42">
      <NameCon UId="30" Name="out" />
      <NameCon UId="32" Name="in1" />
    </Wire>
    <Wire UId="43">
      <NameCon UId="31" Name="out" />
      <NameCon UId="32" Name="in2" />
    </Wire>
    <Wire UId="44">
      <NameCon UId="32" Name="out" />
      <NameCon UId="33" Name="in" />
    </Wire>
    <Wire UId="45">
      <IdentCon UId="25" />
      <NameCon UId="33" Name="operand" />
    </Wire>
    <Wire UId="46">
      <NameCon UId="33" Name="out" />
      <NameCon UId="34" Name="in" />
    </Wire>
    <Wire UId="47">
      <IdentCon UId="26" />
      <NameCon UId="34" Name="operand" />
    </Wire>
    <Wire UId="48">
      <NameCon UId="34" Name="out" />
      <NameCon UId="35" Name="en" />
      <NameCon UId="36" Name="in" />
    </Wire>
    <Wire UId="49">
      <IdentCon UId="27" />
      <NameCon UId="35" Name="in" />
    </Wire>
    <Wire UId="50">
      <NameCon UId="35" Name="out1" />
      <IdentCon UId="28" />
    </Wire>
    <Wire UId="51">
      <IdentCon UId="29" />
      <NameCon UId="36" Name="operand" />
    </Wire>
  </Wires>
</FlgNet></NetworkSource>
          <ProgrammingLanguage>LAD</ProgrammingLanguage>
        </AttributeList>
        <ObjectList>
          <MultilingualText ID="90" CompositionName="Comment">
            <ObjectList>
              <MultilingualTextItem ID="91" CompositionName="Items">
                <AttributeList>
                  <Culture>en-US</Culture>
                  <Text>With E-STOP healthy, a scrubber trip while STARTING or RUNNING records this fault. Reference: C03 / C05 / R-13.</Text>
                </AttributeList>
              </MultilingualTextItem>
            </ObjectList>
          </MultilingualText>
          <MultilingualText ID="92" CompositionName="Title">
            <ObjectList>
              <MultilingualTextItem ID="93" CompositionName="Items">
                <AttributeList>
                  <Culture>en-US</Culture>
                  <Text>Fault on a scrubber trip during operation</Text>
                </AttributeList>
              </MultilingualTextItem>
            </ObjectList>
          </MultilingualText>
        </ObjectList>
      </SW.Blocks.CompileUnit>
      <SW.Blocks.CompileUnit ID="94" CompositionName="CompileUnits">
        <AttributeList>
          <NetworkSource><FlgNet xmlns="http://www.siemens.com/automation/Openness/SW/NetworkSource/FlgNet/v3">
  <Parts>
    <Access Scope="LocalVariable" UId="21">
      <Symbol>
        <Component Name="BurnerState" />
      </Symbol>
    </Access>
    <Access Scope="LiteralConstant" UId="22">
      <Constant>
        <ConstantType>Int</ConstantType>
        <ConstantValue>1</ConstantValue>
      </Constant>
    </Access>
    <Access Scope="LocalVariable" UId="23">
      <Symbol>
        <Component Name="BurnerState" />
      </Symbol>
    </Access>
    <Access Scope="LiteralConstant" UId="24">
      <Constant>
        <ConstantType>Int</ConstantType>
        <ConstantValue>2</ConstantValue>
      </Constant>
    </Access>
    <Access Scope="LocalVariable" UId="25">
      <Symbol>
        <Component Name="ReadyToStart" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="26">
      <Symbol>
        <Component Name="HeatNeed" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="27">
      <Symbol>
        <Component Name="StartEnabled" />
      </Symbol>
    </Access>
    <Access Scope="LiteralConstant" UId="28">
      <Constant>
        <ConstantType>Int</ConstantType>
        <ConstantValue>0</ConstantValue>
      </Constant>
    </Access>
    <Access Scope="LocalVariable" UId="29">
      <Symbol>
        <Component Name="BurnerState" />
      </Symbol>
    </Access>
    <Part Name="Eq" UId="30">
      <TemplateValue Name="SrcType" Type="Type">Int</TemplateValue>
    </Part>
    <Part Name="Eq" UId="31">
      <TemplateValue Name="SrcType" Type="Type">Int</TemplateValue>
    </Part>
    <Part Name="O" UId="32">
      <TemplateValue Name="Card" Type="Cardinality">2</TemplateValue>
    </Part>
    <Part Name="Contact" UId="33">
      <Negated Name="operand" />
    </Part>
    <Part Name="Contact" UId="34">
      <Negated Name="operand" />
    </Part>
    <Part Name="Contact" UId="35">
      <Negated Name="operand" />
    </Part>
    <Part Name="O" UId="36">
      <TemplateValue Name="Card" Type="Cardinality">3</TemplateValue>
    </Part>
    <Part Name="Move" UId="37" DisabledENO="false">
      <TemplateValue Name="Card" Type="Cardinality">1</TemplateValue>
    </Part>
  </Parts>
  <Wires>
    <Wire UId="38">
      <Powerrail />
      <NameCon UId="30" Name="pre" />
      <NameCon UId="31" Name="pre" />
    </Wire>
    <Wire UId="39">
      <IdentCon UId="21" />
      <NameCon UId="30" Name="in1" />
    </Wire>
    <Wire UId="40">
      <IdentCon UId="22" />
      <NameCon UId="30" Name="in2" />
    </Wire>
    <Wire UId="41">
      <IdentCon UId="23" />
      <NameCon UId="31" Name="in1" />
    </Wire>
    <Wire UId="42">
      <IdentCon UId="24" />
      <NameCon UId="31" Name="in2" />
    </Wire>
    <Wire UId="43">
      <NameCon UId="30" Name="out" />
      <NameCon UId="32" Name="in1" />
    </Wire>
    <Wire UId="44">
      <NameCon UId="31" Name="out" />
      <NameCon UId="32" Name="in2" />
    </Wire>
    <Wire UId="45">
      <NameCon UId="32" Name="out" />
      <NameCon UId="33" Name="in" />
      <NameCon UId="34" Name="in" />
      <NameCon UId="35" Name="in" />
    </Wire>
    <Wire UId="46">
      <IdentCon UId="25" />
      <NameCon UId="33" Name="operand" />
    </Wire>
    <Wire UId="47">
      <IdentCon UId="26" />
      <NameCon UId="34" Name="operand" />
    </Wire>
    <Wire UId="48">
      <IdentCon UId="27" />
      <NameCon UId="35" Name="operand" />
    </Wire>
    <Wire UId="49">
      <NameCon UId="33" Name="out" />
      <NameCon UId="36" Name="in1" />
    </Wire>
    <Wire UId="50">
      <NameCon UId="34" Name="out" />
      <NameCon UId="36" Name="in2" />
    </Wire>
    <Wire UId="51">
      <NameCon UId="35" Name="out" />
      <NameCon UId="36" Name="in3" />
    </Wire>
    <Wire UId="52">
      <NameCon UId="36" Name="out" />
      <NameCon UId="37" Name="en" />
    </Wire>
    <Wire UId="53">
      <IdentCon UId="28" />
      <NameCon UId="37" Name="in" />
    </Wire>
    <Wire UId="54">
      <NameCon UId="37" Name="out1" />
      <IdentCon UId="29" />
    </Wire>
  </Wires>
</FlgNet></NetworkSource>
          <ProgrammingLanguage>LAD</ProgrammingLanguage>
        </AttributeList>
        <ObjectList>
          <MultilingualText ID="95" CompositionName="Comment">
            <ObjectList>
              <MultilingualTextItem ID="96" CompositionName="Items">
                <AttributeList>
                  <Culture>en-US</Culture>
                  <Text>While starting or running, return to IDLE if start conditions, heat demand or START permission are lost. Reference: C07a / C08a / C07b / C08b / C07h / B-01.</Text>
                </AttributeList>
              </MultilingualTextItem>
            </ObjectList>
          </MultilingualText>
          <MultilingualText ID="97" CompositionName="Title">
            <ObjectList>
              <MultilingualTextItem ID="98" CompositionName="Items">
                <AttributeList>
                  <Culture>en-US</Culture>
                  <Text>Return to IDLE when heating must stop</Text>
                </AttributeList>
              </MultilingualTextItem>
            </ObjectList>
          </MultilingualText>
        </ObjectList>
      </SW.Blocks.CompileUnit>
      <SW.Blocks.CompileUnit ID="99" CompositionName="CompileUnits">
        <AttributeList>
          <NetworkSource><FlgNet xmlns="http://www.siemens.com/automation/Openness/SW/NetworkSource/FlgNet/v3">
  <Parts>
    <Access Scope="LocalVariable" UId="21">
      <Symbol>
        <Component Name="Auto" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="22">
      <Symbol>
        <Component Name="BurnerState" />
      </Symbol>
    </Access>
    <Access Scope="LiteralConstant" UId="23">
      <Constant>
        <ConstantType>Int</ConstantType>
        <ConstantValue>0</ConstantValue>
      </Constant>
    </Access>
    <Access Scope="LocalVariable" UId="24">
      <Symbol>
        <Component Name="HeatReq" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="25">
      <Symbol>
        <Component Name="StartEnabled" />
      </Symbol>
    </Access>
    <Part Name="Contact" UId="26">
      <Negated Name="operand" />
    </Part>
    <Part Name="Eq" UId="27">
      <TemplateValue Name="SrcType" Type="Type">Int</TemplateValue>
    </Part>
    <Part Name="Contact" UId="28" />
    <Part Name="RCoil" UId="29" />
  </Parts>
  <Wires>
    <Wire UId="30">
      <Powerrail />
      <NameCon UId="26" Name="in" />
    </Wire>
    <Wire UId="31">
      <IdentCon UId="21" />
      <NameCon UId="26" Name="operand" />
    </Wire>
    <Wire UId="32">
      <NameCon UId="26" Name="out" />
      <NameCon UId="27" Name="pre" />
    </Wire>
    <Wire UId="33">
      <IdentCon UId="22" />
      <NameCon UId="27" Name="in1" />
    </Wire>
    <Wire UId="34">
      <IdentCon UId="23" />
      <NameCon UId="27" Name="in2" />
    </Wire>
    <Wire UId="35">
      <NameCon UId="27" Name="out" />
      <NameCon UId="28" Name="in" />
    </Wire>
    <Wire UId="36">
      <IdentCon UId="24" />
      <NameCon UId="28" Name="operand" />
    </Wire>
    <Wire UId="37">
      <NameCon UId="28" Name="out" />
      <NameCon UId="29" Name="in" />
    </Wire>
    <Wire UId="38">
      <IdentCon UId="25" />
      <NameCon UId="29" Name="operand" />
    </Wire>
  </Wires>
</FlgNet></NetworkSource>
          <ProgrammingLanguage>LAD</ProgrammingLanguage>
        </AttributeList>
        <ObjectList>
          <MultilingualText ID="9A" CompositionName="Comment">
            <ObjectList>
              <MultilingualTextItem ID="9B" CompositionName="Items">
                <AttributeList>
                  <Culture>en-US</Culture>
                  <Text>In MAN, returning to IDLE after a heat request cancels the previous START permission. Reference: R-03.</Text>
                </AttributeList>
              </MultilingualTextItem>
            </ObjectList>
          </MultilingualText>
          <MultilingualText ID="9C" CompositionName="Title">
            <ObjectList>
              <MultilingualTextItem ID="9D" CompositionName="Items">
                <AttributeList>
                  <Culture>en-US</Culture>
                  <Text>MAN: require START after each cycle</Text>
                </AttributeList>
              </MultilingualTextItem>
            </ObjectList>
          </MultilingualText>
        </ObjectList>
      </SW.Blocks.CompileUnit>
      <SW.Blocks.CompileUnit ID="9E" CompositionName="CompileUnits">
        <AttributeList>
          <NetworkSource><FlgNet xmlns="http://www.siemens.com/automation/Openness/SW/NetworkSource/FlgNet/v3">
  <Parts>
    <Access Scope="LocalVariable" UId="21">
      <Symbol>
        <Component Name="BurnerState" />
      </Symbol>
    </Access>
    <Access Scope="LiteralConstant" UId="22">
      <Constant>
        <ConstantType>Int</ConstantType>
        <ConstantValue>1</ConstantValue>
      </Constant>
    </Access>
    <Access Scope="LocalVariable" UId="23">
      <Symbol>
        <Component Name="NoStart" />
      </Symbol>
    </Access>
    <Access Scope="LiteralConstant" UId="24">
      <Constant>
        <ConstantType>Int</ConstantType>
        <ConstantValue>3</ConstantValue>
      </Constant>
    </Access>
    <Access Scope="LocalVariable" UId="25">
      <Symbol>
        <Component Name="BurnerState" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="26">
      <Symbol>
        <Component Name="F_NoStart" />
      </Symbol>
    </Access>
    <Part Name="Eq" UId="27">
      <TemplateValue Name="SrcType" Type="Type">Int</TemplateValue>
    </Part>
    <Part Name="Contact" UId="28" />
    <Part Name="Move" UId="29" DisabledENO="false">
      <TemplateValue Name="Card" Type="Cardinality">1</TemplateValue>
    </Part>
    <Part Name="SCoil" UId="30" />
  </Parts>
  <Wires>
    <Wire UId="31">
      <Powerrail />
      <NameCon UId="27" Name="pre" />
    </Wire>
    <Wire UId="32">
      <IdentCon UId="21" />
      <NameCon UId="27" Name="in1" />
    </Wire>
    <Wire UId="33">
      <IdentCon UId="22" />
      <NameCon UId="27" Name="in2" />
    </Wire>
    <Wire UId="34">
      <NameCon UId="27" Name="out" />
      <NameCon UId="28" Name="in" />
    </Wire>
    <Wire UId="35">
      <IdentCon UId="23" />
      <NameCon UId="28" Name="operand" />
    </Wire>
    <Wire UId="36">
      <NameCon UId="28" Name="out" />
      <NameCon UId="29" Name="en" />
      <NameCon UId="30" Name="in" />
    </Wire>
    <Wire UId="37">
      <IdentCon UId="24" />
      <NameCon UId="29" Name="in" />
    </Wire>
    <Wire UId="38">
      <NameCon UId="29" Name="out1" />
      <IdentCon UId="25" />
    </Wire>
    <Wire UId="39">
      <IdentCon UId="26" />
      <NameCon UId="30" Name="operand" />
    </Wire>
  </Wires>
</FlgNet></NetworkSource>
          <ProgrammingLanguage>LAD</ProgrammingLanguage>
        </AttributeList>
        <ObjectList>
          <MultilingualText ID="9F" CompositionName="Comment">
            <ObjectList>
              <MultilingualTextItem ID="A0" CompositionName="Items">
                <AttributeList>
                  <Culture>en-US</Culture>
                  <Text>If still STARTING when the start timer expires, record the start fault. Reference: C07f / C08f.</Text>
                </AttributeList>
              </MultilingualTextItem>
            </ObjectList>
          </MultilingualText>
          <MultilingualText ID="A1" CompositionName="Title">
            <ObjectList>
              <MultilingualTextItem ID="A2" CompositionName="Items">
                <AttributeList>
                  <Culture>en-US</Culture>
                  <Text>Fault if RUN does not arrive in time</Text>
                </AttributeList>
              </MultilingualTextItem>
            </ObjectList>
          </MultilingualText>
        </ObjectList>
      </SW.Blocks.CompileUnit>
      <SW.Blocks.CompileUnit ID="A3" CompositionName="CompileUnits">
        <AttributeList>
          <NetworkSource><FlgNet xmlns="http://www.siemens.com/automation/Openness/SW/NetworkSource/FlgNet/v3">
  <Parts>
    <Access Scope="LocalVariable" UId="21">
      <Symbol>
        <Component Name="BurnerState" />
      </Symbol>
    </Access>
    <Access Scope="LiteralConstant" UId="22">
      <Constant>
        <ConstantType>Int</ConstantType>
        <ConstantValue>2</ConstantValue>
      </Constant>
    </Access>
    <Access Scope="LocalVariable" UId="23">
      <Symbol>
        <Component Name="RunFb" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="24">
      <Symbol>
        <Component Name="Lockout" />
      </Symbol>
    </Access>
    <Access Scope="LiteralConstant" UId="25">
      <Constant>
        <ConstantType>Int</ConstantType>
        <ConstantValue>3</ConstantValue>
      </Constant>
    </Access>
    <Access Scope="LocalVariable" UId="26">
      <Symbol>
        <Component Name="BurnerState" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="27">
      <Symbol>
        <Component Name="F_RunLost" />
      </Symbol>
    </Access>
    <Part Name="Eq" UId="28">
      <TemplateValue Name="SrcType" Type="Type">Int</TemplateValue>
    </Part>
    <Part Name="Contact" UId="29">
      <Negated Name="operand" />
    </Part>
    <Part Name="Contact" UId="30">
      <Negated Name="operand" />
    </Part>
    <Part Name="Move" UId="31" DisabledENO="false">
      <TemplateValue Name="Card" Type="Cardinality">1</TemplateValue>
    </Part>
    <Part Name="SCoil" UId="32" />
  </Parts>
  <Wires>
    <Wire UId="33">
      <Powerrail />
      <NameCon UId="28" Name="pre" />
    </Wire>
    <Wire UId="34">
      <IdentCon UId="21" />
      <NameCon UId="28" Name="in1" />
    </Wire>
    <Wire UId="35">
      <IdentCon UId="22" />
      <NameCon UId="28" Name="in2" />
    </Wire>
    <Wire UId="36">
      <NameCon UId="28" Name="out" />
      <NameCon UId="29" Name="in" />
    </Wire>
    <Wire UId="37">
      <IdentCon UId="23" />
      <NameCon UId="29" Name="operand" />
    </Wire>
    <Wire UId="38">
      <NameCon UId="29" Name="out" />
      <NameCon UId="30" Name="in" />
    </Wire>
    <Wire UId="39">
      <IdentCon UId="24" />
      <NameCon UId="30" Name="operand" />
    </Wire>
    <Wire UId="40">
      <NameCon UId="30" Name="out" />
      <NameCon UId="31" Name="en" />
      <NameCon UId="32" Name="in" />
    </Wire>
    <Wire UId="41">
      <IdentCon UId="25" />
      <NameCon UId="31" Name="in" />
    </Wire>
    <Wire UId="42">
      <NameCon UId="31" Name="out1" />
      <IdentCon UId="26" />
    </Wire>
    <Wire UId="43">
      <IdentCon UId="27" />
      <NameCon UId="32" Name="operand" />
    </Wire>
  </Wires>
</FlgNet></NetworkSource>
          <ProgrammingLanguage>LAD</ProgrammingLanguage>
        </AttributeList>
        <ObjectList>
          <MultilingualText ID="A4" CompositionName="Comment">
            <ObjectList>
              <MultilingualTextItem ID="A5" CompositionName="Items">
                <AttributeList>
                  <Culture>en-US</Culture>
                  <Text>In RUNNING, loss of RUN without lockout records this fault, unless an earlier stop already changed the state. Reference: C07g / C08g.</Text>
                </AttributeList>
              </MultilingualTextItem>
            </ObjectList>
          </MultilingualText>
          <MultilingualText ID="A6" CompositionName="Title">
            <ObjectList>
              <MultilingualTextItem ID="A7" CompositionName="Items">
                <AttributeList>
                  <Culture>en-US</Culture>
                  <Text>Fault if RUN feedback is lost</Text>
                </AttributeList>
              </MultilingualTextItem>
            </ObjectList>
          </MultilingualText>
        </ObjectList>
      </SW.Blocks.CompileUnit>
      <SW.Blocks.CompileUnit ID="A8" CompositionName="CompileUnits">
        <AttributeList>
          <NetworkSource><FlgNet xmlns="http://www.siemens.com/automation/Openness/SW/NetworkSource/FlgNet/v3">
  <Parts>
    <Access Scope="LocalVariable" UId="21">
      <Symbol>
        <Component Name="BurnerState" />
      </Symbol>
    </Access>
    <Access Scope="LiteralConstant" UId="22">
      <Constant>
        <ConstantType>Int</ConstantType>
        <ConstantValue>3</ConstantValue>
      </Constant>
    </Access>
    <Access Scope="LocalVariable" UId="23">
      <Symbol>
        <Component Name="StartEnabled" />
      </Symbol>
    </Access>
    <Part Name="Eq" UId="24">
      <TemplateValue Name="SrcType" Type="Type">Int</TemplateValue>
    </Part>
    <Part Name="RCoil" UId="25" />
  </Parts>
  <Wires>
    <Wire UId="26">
      <Powerrail />
      <NameCon UId="24" Name="pre" />
    </Wire>
    <Wire UId="27">
      <IdentCon UId="21" />
      <NameCon UId="24" Name="in1" />
    </Wire>
    <Wire UId="28">
      <IdentCon UId="22" />
      <NameCon UId="24" Name="in2" />
    </Wire>
    <Wire UId="29">
      <NameCon UId="24" Name="out" />
      <NameCon UId="25" Name="in" />
    </Wire>
    <Wire UId="30">
      <IdentCon UId="23" />
      <NameCon UId="25" Name="operand" />
    </Wire>
  </Wires>
</FlgNet></NetworkSource>
          <ProgrammingLanguage>LAD</ProgrammingLanguage>
        </AttributeList>
        <ObjectList>
          <MultilingualText ID="A9" CompositionName="Comment">
            <ObjectList>
              <MultilingualTextItem ID="AA" CompositionName="Items">
                <AttributeList>
                  <Culture>en-US</Culture>
                  <Text>FAULT cancels START permission before reset handling; this prevents restart from an old START. Reference: B-02.</Text>
                </AttributeList>
              </MultilingualTextItem>
            </ObjectList>
          </MultilingualText>
          <MultilingualText ID="AB" CompositionName="Title">
            <ObjectList>
              <MultilingualTextItem ID="AC" CompositionName="Items">
                <AttributeList>
                  <Culture>en-US</Culture>
                  <Text>Cancel START before resetting a fault</Text>
                </AttributeList>
              </MultilingualTextItem>
            </ObjectList>
          </MultilingualText>
        </ObjectList>
      </SW.Blocks.CompileUnit>
      <SW.Blocks.CompileUnit ID="AD" CompositionName="CompileUnits">
        <AttributeList>
          <NetworkSource><FlgNet xmlns="http://www.siemens.com/automation/Openness/SW/NetworkSource/FlgNet/v3">
  <Parts>
    <Access Scope="LocalVariable" UId="21">
      <Symbol>
        <Component Name="BurnerState" />
      </Symbol>
    </Access>
    <Access Scope="LiteralConstant" UId="22">
      <Constant>
        <ConstantType>Int</ConstantType>
        <ConstantValue>3</ConstantValue>
      </Constant>
    </Access>
    <Access Scope="LocalVariable" UId="23">
      <Symbol>
        <Component Name="Reset" />
      </Symbol>
    </Access>
    <Access Scope="GlobalVariable" UId="24">
      <Symbol>
        <Component Name="Sys" />
        <Component Name="EStopOK" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="25">
      <Symbol>
        <Component Name="Lockout" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="26">
      <Symbol>
        <Component Name="TcOk" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="27">
      <Symbol>
        <Component Name="RunFb" />
      </Symbol>
    </Access>
    <Access Scope="GlobalVariable" UId="28">
      <Symbol>
        <Component Name="Scrubber_DB" />
        <Component Name="Tripped" />
      </Symbol>
    </Access>
    <Access Scope="LiteralConstant" UId="29">
      <Constant>
        <ConstantType>Int</ConstantType>
        <ConstantValue>0</ConstantValue>
      </Constant>
    </Access>
    <Access Scope="LocalVariable" UId="30">
      <Symbol>
        <Component Name="BurnerState" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="31">
      <Symbol>
        <Component Name="F_EStop" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="32">
      <Symbol>
        <Component Name="F_TC" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="33">
      <Symbol>
        <Component Name="F_Lockout" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="34">
      <Symbol>
        <Component Name="F_NoStart" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="35">
      <Symbol>
        <Component Name="F_RunLost" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="36">
      <Symbol>
        <Component Name="F_RunWrong" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="37">
      <Symbol>
        <Component Name="F_Scrubber" />
      </Symbol>
    </Access>
    <Part Name="Eq" UId="38">
      <TemplateValue Name="SrcType" Type="Type">Int</TemplateValue>
    </Part>
    <Part Name="Contact" UId="39" />
    <Part Name="Contact" UId="40" />
    <Part Name="Contact" UId="41">
      <Negated Name="operand" />
    </Part>
    <Part Name="Contact" UId="42" />
    <Part Name="Contact" UId="43">
      <Negated Name="operand" />
    </Part>
    <Part Name="Contact" UId="44">
      <Negated Name="operand" />
    </Part>
    <Part Name="Move" UId="45" DisabledENO="false">
      <TemplateValue Name="Card" Type="Cardinality">1</TemplateValue>
    </Part>
    <Part Name="RCoil" UId="46" />
    <Part Name="RCoil" UId="47" />
    <Part Name="RCoil" UId="48" />
    <Part Name="RCoil" UId="49" />
    <Part Name="RCoil" UId="50" />
    <Part Name="RCoil" UId="51" />
    <Part Name="RCoil" UId="52" />
  </Parts>
  <Wires>
    <Wire UId="53">
      <Powerrail />
      <NameCon UId="38" Name="pre" />
    </Wire>
    <Wire UId="54">
      <IdentCon UId="21" />
      <NameCon UId="38" Name="in1" />
    </Wire>
    <Wire UId="55">
      <IdentCon UId="22" />
      <NameCon UId="38" Name="in2" />
    </Wire>
    <Wire UId="56">
      <NameCon UId="38" Name="out" />
      <NameCon UId="39" Name="in" />
    </Wire>
    <Wire UId="57">
      <IdentCon UId="23" />
      <NameCon UId="39" Name="operand" />
    </Wire>
    <Wire UId="58">
      <NameCon UId="39" Name="out" />
      <NameCon UId="40" Name="in" />
    </Wire>
    <Wire UId="59">
      <IdentCon UId="24" />
      <NameCon UId="40" Name="operand" />
    </Wire>
    <Wire UId="60">
      <NameCon UId="40" Name="out" />
      <NameCon UId="41" Name="in" />
    </Wire>
    <Wire UId="61">
      <IdentCon UId="25" />
      <NameCon UId="41" Name="operand" />
    </Wire>
    <Wire UId="62">
      <NameCon UId="41" Name="out" />
      <NameCon UId="42" Name="in" />
    </Wire>
    <Wire UId="63">
      <IdentCon UId="26" />
      <NameCon UId="42" Name="operand" />
    </Wire>
    <Wire UId="64">
      <NameCon UId="42" Name="out" />
      <NameCon UId="43" Name="in" />
    </Wire>
    <Wire UId="65">
      <IdentCon UId="27" />
      <NameCon UId="43" Name="operand" />
    </Wire>
    <Wire UId="66">
      <NameCon UId="43" Name="out" />
      <NameCon UId="44" Name="in" />
    </Wire>
    <Wire UId="67">
      <IdentCon UId="28" />
      <NameCon UId="44" Name="operand" />
    </Wire>
    <Wire UId="68">
      <NameCon UId="44" Name="out" />
      <NameCon UId="45" Name="en" />
      <NameCon UId="46" Name="in" />
      <NameCon UId="47" Name="in" />
      <NameCon UId="48" Name="in" />
      <NameCon UId="49" Name="in" />
      <NameCon UId="50" Name="in" />
      <NameCon UId="51" Name="in" />
      <NameCon UId="52" Name="in" />
    </Wire>
    <Wire UId="69">
      <IdentCon UId="29" />
      <NameCon UId="45" Name="in" />
    </Wire>
    <Wire UId="70">
      <NameCon UId="45" Name="out1" />
      <IdentCon UId="30" />
    </Wire>
    <Wire UId="71">
      <IdentCon UId="31" />
      <NameCon UId="46" Name="operand" />
    </Wire>
    <Wire UId="72">
      <IdentCon UId="32" />
      <NameCon UId="47" Name="operand" />
    </Wire>
    <Wire UId="73">
      <IdentCon UId="33" />
      <NameCon UId="48" Name="operand" />
    </Wire>
    <Wire UId="74">
      <IdentCon UId="34" />
      <NameCon UId="49" Name="operand" />
    </Wire>
    <Wire UId="75">
      <IdentCon UId="35" />
      <NameCon UId="50" Name="operand" />
    </Wire>
    <Wire UId="76">
      <IdentCon UId="36" />
      <NameCon UId="51" Name="operand" />
    </Wire>
    <Wire UId="77">
      <IdentCon UId="37" />
      <NameCon UId="52" Name="operand" />
    </Wire>
  </Wires>
</FlgNet></NetworkSource>
          <ProgrammingLanguage>LAD</ProgrammingLanguage>
        </AttributeList>
        <ObjectList>
          <MultilingualText ID="AE" CompositionName="Comment">
            <ObjectList>
              <MultilingualTextItem ID="AF" CompositionName="Items">
                <AttributeList>
                  <Culture>en-US</Culture>
                  <Text>Need FAULT, a new RESET, healthy E-STOP and temperatures, no lockout or scrubber trip, and RUN OFF. A new START is still needed. Reference: R-06 / R-07.</Text>
                </AttributeList>
              </MultilingualTextItem>
            </ObjectList>
          </MultilingualText>
          <MultilingualText ID="B0" CompositionName="Title">
            <ObjectList>
              <MultilingualTextItem ID="B1" CompositionName="Items">
                <AttributeList>
                  <Culture>en-US</Culture>
                  <Text>Reset burner faults after recovery</Text>
                </AttributeList>
              </MultilingualTextItem>
            </ObjectList>
          </MultilingualText>
        </ObjectList>
      </SW.Blocks.CompileUnit>
      <SW.Blocks.CompileUnit ID="B2" CompositionName="CompileUnits">
        <AttributeList>
          <NetworkSource><FlgNet xmlns="http://www.siemens.com/automation/Openness/SW/NetworkSource/FlgNet/v3">
  <Parts>
    <Access Scope="GlobalVariable" UId="21">
      <Symbol>
        <Component Name="Sys" />
        <Component Name="EStopOK" />
      </Symbol>
    </Access>
    <Access Scope="LiteralConstant" UId="22">
      <Constant>
        <ConstantType>Int</ConstantType>
        <ConstantValue>3</ConstantValue>
      </Constant>
    </Access>
    <Access Scope="LocalVariable" UId="23">
      <Symbol>
        <Component Name="BurnerState" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="24">
      <Symbol>
        <Component Name="F_EStop" />
      </Symbol>
    </Access>
    <Part Name="Contact" UId="25">
      <Negated Name="operand" />
    </Part>
    <Part Name="Move" UId="26" DisabledENO="false">
      <TemplateValue Name="Card" Type="Cardinality">1</TemplateValue>
    </Part>
    <Part Name="SCoil" UId="27" />
  </Parts>
  <Wires>
    <Wire UId="28">
      <Powerrail />
      <NameCon UId="25" Name="in" />
    </Wire>
    <Wire UId="29">
      <IdentCon UId="21" />
      <NameCon UId="25" Name="operand" />
    </Wire>
    <Wire UId="30">
      <NameCon UId="25" Name="out" />
      <NameCon UId="26" Name="en" />
      <NameCon UId="27" Name="in" />
    </Wire>
    <Wire UId="31">
      <IdentCon UId="22" />
      <NameCon UId="26" Name="in" />
    </Wire>
    <Wire UId="32">
      <NameCon UId="26" Name="out1" />
      <IdentCon UId="23" />
    </Wire>
    <Wire UId="33">
      <IdentCon UId="24" />
      <NameCon UId="27" Name="operand" />
    </Wire>
  </Wires>
</FlgNet></NetworkSource>
          <ProgrammingLanguage>LAD</ProgrammingLanguage>
        </AttributeList>
        <ObjectList>
          <MultilingualText ID="B3" CompositionName="Comment">
            <ObjectList>
              <MultilingualTextItem ID="B4" CompositionName="Items">
                <AttributeList>
                  <Culture>en-US</Culture>
                  <Text>Loss of the common E-STOP permission sets FAULT and remembers the emergency-stop cause. Reference: C01.</Text>
                </AttributeList>
              </MultilingualTextItem>
            </ObjectList>
          </MultilingualText>
          <MultilingualText ID="B5" CompositionName="Title">
            <ObjectList>
              <MultilingualTextItem ID="B6" CompositionName="Items">
                <AttributeList>
                  <Culture>en-US</Culture>
                  <Text>Record the emergency-stop fault</Text>
                </AttributeList>
              </MultilingualTextItem>
            </ObjectList>
          </MultilingualText>
        </ObjectList>
      </SW.Blocks.CompileUnit>
      <SW.Blocks.CompileUnit ID="B7" CompositionName="CompileUnits">
        <AttributeList>
          <NetworkSource><FlgNet xmlns="http://www.siemens.com/automation/Openness/SW/NetworkSource/FlgNet/v3">
  <Parts>
    <Access Scope="LocalVariable" UId="21">
      <Symbol>
        <Component Name="Lockout" />
      </Symbol>
    </Access>
    <Access Scope="LiteralConstant" UId="22">
      <Constant>
        <ConstantType>Int</ConstantType>
        <ConstantValue>3</ConstantValue>
      </Constant>
    </Access>
    <Access Scope="LocalVariable" UId="23">
      <Symbol>
        <Component Name="BurnerState" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="24">
      <Symbol>
        <Component Name="F_Lockout" />
      </Symbol>
    </Access>
    <Part Name="Contact" UId="25" />
    <Part Name="Move" UId="26" DisabledENO="false">
      <TemplateValue Name="Card" Type="Cardinality">1</TemplateValue>
    </Part>
    <Part Name="SCoil" UId="27" />
  </Parts>
  <Wires>
    <Wire UId="28">
      <Powerrail />
      <NameCon UId="25" Name="in" />
    </Wire>
    <Wire UId="29">
      <IdentCon UId="21" />
      <NameCon UId="25" Name="operand" />
    </Wire>
    <Wire UId="30">
      <NameCon UId="25" Name="out" />
      <NameCon UId="26" Name="en" />
      <NameCon UId="27" Name="in" />
    </Wire>
    <Wire UId="31">
      <IdentCon UId="22" />
      <NameCon UId="26" Name="in" />
    </Wire>
    <Wire UId="32">
      <NameCon UId="26" Name="out1" />
      <IdentCon UId="23" />
    </Wire>
    <Wire UId="33">
      <IdentCon UId="24" />
      <NameCon UId="27" Name="operand" />
    </Wire>
  </Wires>
</FlgNet></NetworkSource>
          <ProgrammingLanguage>LAD</ProgrammingLanguage>
        </AttributeList>
        <ObjectList>
          <MultilingualText ID="B8" CompositionName="Comment">
            <ObjectList>
              <MultilingualTextItem ID="B9" CompositionName="Items">
                <AttributeList>
                  <Culture>en-US</Culture>
                  <Text>The lockout input sets FAULT; resetting the certified burner box is a separate local action. Reference: C07e / C08e.</Text>
                </AttributeList>
              </MultilingualTextItem>
            </ObjectList>
          </MultilingualText>
          <MultilingualText ID="BA" CompositionName="Title">
            <ObjectList>
              <MultilingualTextItem ID="BB" CompositionName="Items">
                <AttributeList>
                  <Culture>en-US</Culture>
                  <Text>Record the burner control-box lockout</Text>
                </AttributeList>
              </MultilingualTextItem>
            </ObjectList>
          </MultilingualText>
        </ObjectList>
      </SW.Blocks.CompileUnit>
      <SW.Blocks.CompileUnit ID="BC" CompositionName="CompileUnits">
        <AttributeList>
          <NetworkSource><FlgNet xmlns="http://www.siemens.com/automation/Openness/SW/NetworkSource/FlgNet/v3">
  <Parts>
    <Access Scope="LocalVariable" UId="21">
      <Symbol>
        <Component Name="TcBad" />
      </Symbol>
    </Access>
    <Access Scope="LiteralConstant" UId="22">
      <Constant>
        <ConstantType>Int</ConstantType>
        <ConstantValue>3</ConstantValue>
      </Constant>
    </Access>
    <Access Scope="LocalVariable" UId="23">
      <Symbol>
        <Component Name="BurnerState" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="24">
      <Symbol>
        <Component Name="F_TC" />
      </Symbol>
    </Access>
    <Part Name="Contact" UId="25" />
    <Part Name="Move" UId="26" DisabledENO="false">
      <TemplateValue Name="Card" Type="Cardinality">1</TemplateValue>
    </Part>
    <Part Name="SCoil" UId="27" />
  </Parts>
  <Wires>
    <Wire UId="28">
      <Powerrail />
      <NameCon UId="25" Name="in" />
    </Wire>
    <Wire UId="29">
      <IdentCon UId="21" />
      <NameCon UId="25" Name="operand" />
    </Wire>
    <Wire UId="30">
      <NameCon UId="25" Name="out" />
      <NameCon UId="26" Name="en" />
      <NameCon UId="27" Name="in" />
    </Wire>
    <Wire UId="31">
      <IdentCon UId="22" />
      <NameCon UId="26" Name="in" />
    </Wire>
    <Wire UId="32">
      <NameCon UId="26" Name="out1" />
      <IdentCon UId="23" />
    </Wire>
    <Wire UId="33">
      <IdentCon UId="24" />
      <NameCon UId="27" Name="operand" />
    </Wire>
  </Wires>
</FlgNet></NetworkSource>
          <ProgrammingLanguage>LAD</ProgrammingLanguage>
        </AttributeList>
        <ObjectList>
          <MultilingualText ID="BD" CompositionName="Comment">
            <ObjectList>
              <MultilingualTextItem ID="BE" CompositionName="Items">
                <AttributeList>
                  <Culture>en-US</Culture>
                  <Text>An active temperature-fault condition sets FAULT and remembers the cause. Reference: C07d / C08d.</Text>
                </AttributeList>
              </MultilingualTextItem>
            </ObjectList>
          </MultilingualText>
          <MultilingualText ID="BF" CompositionName="Title">
            <ObjectList>
              <MultilingualTextItem ID="C0" CompositionName="Items">
                <AttributeList>
                  <Culture>en-US</Culture>
                  <Text>Record the temperature sensor fault</Text>
                </AttributeList>
              </MultilingualTextItem>
            </ObjectList>
          </MultilingualText>
        </ObjectList>
      </SW.Blocks.CompileUnit>
      <SW.Blocks.CompileUnit ID="C1" CompositionName="CompileUnits">
        <AttributeList>
          <NetworkSource><FlgNet xmlns="http://www.siemens.com/automation/Openness/SW/NetworkSource/FlgNet/v3">
  <Parts>
    <Access Scope="LocalVariable" UId="21">
      <Symbol>
        <Component Name="RunWrong" />
      </Symbol>
    </Access>
    <Access Scope="LiteralConstant" UId="22">
      <Constant>
        <ConstantType>Int</ConstantType>
        <ConstantValue>3</ConstantValue>
      </Constant>
    </Access>
    <Access Scope="LocalVariable" UId="23">
      <Symbol>
        <Component Name="BurnerState" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="24">
      <Symbol>
        <Component Name="F_RunWrong" />
      </Symbol>
    </Access>
    <Part Name="Contact" UId="25" />
    <Part Name="Move" UId="26" DisabledENO="false">
      <TemplateValue Name="Card" Type="Cardinality">1</TemplateValue>
    </Part>
    <Part Name="SCoil" UId="27" />
  </Parts>
  <Wires>
    <Wire UId="28">
      <Powerrail />
      <NameCon UId="25" Name="in" />
    </Wire>
    <Wire UId="29">
      <IdentCon UId="21" />
      <NameCon UId="25" Name="operand" />
    </Wire>
    <Wire UId="30">
      <NameCon UId="25" Name="out" />
      <NameCon UId="26" Name="en" />
      <NameCon UId="27" Name="in" />
    </Wire>
    <Wire UId="31">
      <IdentCon UId="22" />
      <NameCon UId="26" Name="in" />
    </Wire>
    <Wire UId="32">
      <NameCon UId="26" Name="out1" />
      <IdentCon UId="23" />
    </Wire>
    <Wire UId="33">
      <IdentCon UId="24" />
      <NameCon UId="27" Name="operand" />
    </Wire>
  </Wires>
</FlgNet></NetworkSource>
          <ProgrammingLanguage>LAD</ProgrammingLanguage>
        </AttributeList>
        <ObjectList>
          <MultilingualText ID="C2" CompositionName="Comment">
            <ObjectList>
              <MultilingualTextItem ID="C3" CompositionName="Items">
                <AttributeList>
                  <Culture>en-US</Culture>
                  <Text>After the 30-second condition is met, set FAULT and remember the RUN mismatch. Reference: R-09.</Text>
                </AttributeList>
              </MultilingualTextItem>
            </ObjectList>
          </MultilingualText>
          <MultilingualText ID="C4" CompositionName="Title">
            <ObjectList>
              <MultilingualTextItem ID="C5" CompositionName="Items">
                <AttributeList>
                  <Culture>en-US</Culture>
                  <Text>Record RUN without a request</Text>
                </AttributeList>
              </MultilingualTextItem>
            </ObjectList>
          </MultilingualText>
        </ObjectList>
      </SW.Blocks.CompileUnit>
      <SW.Blocks.CompileUnit ID="C6" CompositionName="CompileUnits">
        <AttributeList>
          <NetworkSource><FlgNet xmlns="http://www.siemens.com/automation/Openness/SW/NetworkSource/FlgNet/v3">
  <Parts>
    <Access Scope="LocalVariable" UId="21">
      <Symbol>
        <Component Name="BurnerState" />
      </Symbol>
    </Access>
    <Access Scope="LiteralConstant" UId="22">
      <Constant>
        <ConstantType>Int</ConstantType>
        <ConstantValue>1</ConstantValue>
      </Constant>
    </Access>
    <Access Scope="LocalVariable" UId="23">
      <Symbol>
        <Component Name="BurnerState" />
      </Symbol>
    </Access>
    <Access Scope="LiteralConstant" UId="24">
      <Constant>
        <ConstantType>Int</ConstantType>
        <ConstantValue>2</ConstantValue>
      </Constant>
    </Access>
    <Access Scope="LocalVariable" UId="25">
      <Symbol>
        <Component Name="HeatReq" />
      </Symbol>
    </Access>
    <Part Name="Eq" UId="26">
      <TemplateValue Name="SrcType" Type="Type">Int</TemplateValue>
    </Part>
    <Part Name="Eq" UId="27">
      <TemplateValue Name="SrcType" Type="Type">Int</TemplateValue>
    </Part>
    <Part Name="O" UId="28">
      <TemplateValue Name="Card" Type="Cardinality">2</TemplateValue>
    </Part>
    <Part Name="Coil" UId="29" />
  </Parts>
  <Wires>
    <Wire UId="30">
      <Powerrail />
      <NameCon UId="26" Name="pre" />
      <NameCon UId="27" Name="pre" />
    </Wire>
    <Wire UId="31">
      <IdentCon UId="21" />
      <NameCon UId="26" Name="in1" />
    </Wire>
    <Wire UId="32">
      <IdentCon UId="22" />
      <NameCon UId="26" Name="in2" />
    </Wire>
    <Wire UId="33">
      <IdentCon UId="23" />
      <NameCon UId="27" Name="in1" />
    </Wire>
    <Wire UId="34">
      <IdentCon UId="24" />
      <NameCon UId="27" Name="in2" />
    </Wire>
    <Wire UId="35">
      <NameCon UId="26" Name="out" />
      <NameCon UId="28" Name="in1" />
    </Wire>
    <Wire UId="36">
      <NameCon UId="27" Name="out" />
      <NameCon UId="28" Name="in2" />
    </Wire>
    <Wire UId="37">
      <NameCon UId="28" Name="out" />
      <NameCon UId="29" Name="in" />
    </Wire>
    <Wire UId="38">
      <IdentCon UId="25" />
      <NameCon UId="29" Name="operand" />
    </Wire>
  </Wires>
</FlgNet></NetworkSource>
          <ProgrammingLanguage>LAD</ProgrammingLanguage>
        </AttributeList>
        <ObjectList>
          <MultilingualText ID="C7" CompositionName="Comment">
            <ObjectList>
              <MultilingualTextItem ID="C8" CompositionName="Items">
                <AttributeList>
                  <Culture>en-US</Culture>
                  <Text>Heat request is ON in STARTING or RUNNING. The certified burner box controls purge, ignition and flame safety. Reference: E1 / E3.</Text>
                </AttributeList>
              </MultilingualTextItem>
            </ObjectList>
          </MultilingualText>
          <MultilingualText ID="C9" CompositionName="Title">
            <ObjectList>
              <MultilingualTextItem ID="CA" CompositionName="Items">
                <AttributeList>
                  <Culture>en-US</Culture>
                  <Text>Send the burner heat request</Text>
                </AttributeList>
              </MultilingualTextItem>
            </ObjectList>
          </MultilingualText>
        </ObjectList>
      </SW.Blocks.CompileUnit>
      <SW.Blocks.CompileUnit ID="CB" CompositionName="CompileUnits">
        <AttributeList>
          <NetworkSource><FlgNet xmlns="http://www.siemens.com/automation/Openness/SW/NetworkSource/FlgNet/v3">
  <Parts>
    <Access Scope="LocalVariable" UId="21">
      <Symbol>
        <Component Name="BurnerState" />
      </Symbol>
    </Access>
    <Access Scope="LiteralConstant" UId="22">
      <Constant>
        <ConstantType>Int</ConstantType>
        <ConstantValue>2</ConstantValue>
      </Constant>
    </Access>
    <Access Scope="LocalVariable" UId="23">
      <Symbol>
        <Component Name="ControlTemp" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="24">
      <Symbol>
        <Component Name="SecondStageOnTemp" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="25">
      <Symbol>
        <Component Name="Stage2" />
      </Symbol>
    </Access>
    <Part Name="Eq" UId="26">
      <TemplateValue Name="SrcType" Type="Type">Int</TemplateValue>
    </Part>
    <Part Name="Lt" UId="27">
      <TemplateValue Name="SrcType" Type="Type">Int</TemplateValue>
    </Part>
    <Part Name="SCoil" UId="28" />
  </Parts>
  <Wires>
    <Wire UId="29">
      <Powerrail />
      <NameCon UId="26" Name="pre" />
    </Wire>
    <Wire UId="30">
      <IdentCon UId="21" />
      <NameCon UId="26" Name="in1" />
    </Wire>
    <Wire UId="31">
      <IdentCon UId="22" />
      <NameCon UId="26" Name="in2" />
    </Wire>
    <Wire UId="32">
      <NameCon UId="26" Name="out" />
      <NameCon UId="27" Name="pre" />
    </Wire>
    <Wire UId="33">
      <IdentCon UId="23" />
      <NameCon UId="27" Name="in1" />
    </Wire>
    <Wire UId="34">
      <IdentCon UId="24" />
      <NameCon UId="27" Name="in2" />
    </Wire>
    <Wire UId="35">
      <NameCon UId="27" Name="out" />
      <NameCon UId="28" Name="in" />
    </Wire>
    <Wire UId="36">
      <IdentCon UId="25" />
      <NameCon UId="28" Name="operand" />
    </Wire>
  </Wires>
</FlgNet></NetworkSource>
          <ProgrammingLanguage>LAD</ProgrammingLanguage>
        </AttributeList>
        <ObjectList>
          <MultilingualText ID="CC" CompositionName="Comment">
            <ObjectList>
              <MultilingualTextItem ID="CD" CompositionName="Items">
                <AttributeList>
                  <Culture>en-US</Culture>
                  <Text>Only in RUNNING and below the calculated ON limit. Example: stop 70, offset 10 means ON below 60 degC. Reference: C07c / C08c.</Text>
                </AttributeList>
              </MultilingualTextItem>
            </ObjectList>
          </MultilingualText>
          <MultilingualText ID="CE" CompositionName="Title">
            <ObjectList>
              <MultilingualTextItem ID="CF" CompositionName="Items">
                <AttributeList>
                  <Culture>en-US</Culture>
                  <Text>Request stage 2 below its ON temperature</Text>
                </AttributeList>
              </MultilingualTextItem>
            </ObjectList>
          </MultilingualText>
        </ObjectList>
      </SW.Blocks.CompileUnit>
      <SW.Blocks.CompileUnit ID="D0" CompositionName="CompileUnits">
        <AttributeList>
          <NetworkSource><FlgNet xmlns="http://www.siemens.com/automation/Openness/SW/NetworkSource/FlgNet/v3">
  <Parts>
    <Access Scope="LocalVariable" UId="21">
      <Symbol>
        <Component Name="ControlTemp" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="22">
      <Symbol>
        <Component Name="SecondStageOffTemp" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="23">
      <Symbol>
        <Component Name="BurnerState" />
      </Symbol>
    </Access>
    <Access Scope="LiteralConstant" UId="24">
      <Constant>
        <ConstantType>Int</ConstantType>
        <ConstantValue>2</ConstantValue>
      </Constant>
    </Access>
    <Access Scope="LocalVariable" UId="25">
      <Symbol>
        <Component Name="Stage2" />
      </Symbol>
    </Access>
    <Part Name="Ge" UId="26">
      <TemplateValue Name="SrcType" Type="Type">Int</TemplateValue>
    </Part>
    <Part Name="Ne" UId="27">
      <TemplateValue Name="SrcType" Type="Type">Int</TemplateValue>
    </Part>
    <Part Name="O" UId="28">
      <TemplateValue Name="Card" Type="Cardinality">2</TemplateValue>
    </Part>
    <Part Name="RCoil" UId="29" />
  </Parts>
  <Wires>
    <Wire UId="30">
      <Powerrail />
      <NameCon UId="26" Name="pre" />
      <NameCon UId="27" Name="pre" />
    </Wire>
    <Wire UId="31">
      <IdentCon UId="21" />
      <NameCon UId="26" Name="in1" />
    </Wire>
    <Wire UId="32">
      <IdentCon UId="22" />
      <NameCon UId="26" Name="in2" />
    </Wire>
    <Wire UId="33">
      <IdentCon UId="23" />
      <NameCon UId="27" Name="in1" />
    </Wire>
    <Wire UId="34">
      <IdentCon UId="24" />
      <NameCon UId="27" Name="in2" />
    </Wire>
    <Wire UId="35">
      <NameCon UId="26" Name="out" />
      <NameCon UId="28" Name="in1" />
    </Wire>
    <Wire UId="36">
      <NameCon UId="27" Name="out" />
      <NameCon UId="28" Name="in2" />
    </Wire>
    <Wire UId="37">
      <NameCon UId="28" Name="out" />
      <NameCon UId="29" Name="in" />
    </Wire>
    <Wire UId="38">
      <IdentCon UId="25" />
      <NameCon UId="29" Name="operand" />
    </Wire>
  </Wires>
</FlgNet></NetworkSource>
          <ProgrammingLanguage>LAD</ProgrammingLanguage>
        </AttributeList>
        <ObjectList>
          <MultilingualText ID="D1" CompositionName="Comment">
            <ObjectList>
              <MultilingualTextItem ID="D2" CompositionName="Items">
                <AttributeList>
                  <Culture>en-US</Culture>
                  <Text>Clear stage 2 at or above its OFF limit, or outside RUNNING. In the example, OFF at 62 degC. Reference: C07c / C08c.</Text>
                </AttributeList>
              </MultilingualTextItem>
            </ObjectList>
          </MultilingualText>
          <MultilingualText ID="D3" CompositionName="Title">
            <ObjectList>
              <MultilingualTextItem ID="D4" CompositionName="Items">
                <AttributeList>
                  <Culture>en-US</Culture>
                  <Text>Cancel stage 2 at its OFF temperature</Text>
                </AttributeList>
              </MultilingualTextItem>
            </ObjectList>
          </MultilingualText>
        </ObjectList>
      </SW.Blocks.CompileUnit>
      <MultilingualText ID="D5" CompositionName="Title">
        <ObjectList>
          <MultilingualTextItem ID="D6" CompositionName="Items">
            <AttributeList>
              <Culture>en-US</Culture>
              <Text>Burner</Text>
            </AttributeList>
          </MultilingualTextItem>
        </ObjectList>
      </MultilingualText>
    </ObjectList>
  </SW.Blocks.FB>
</Document>